<!DOCTYPE html><html lang="zh-CN" data-theme="light"><head><meta charset="UTF-8"><meta http-equiv="X-UA-Compatible" content="IE=edge"><meta name="viewport" content="width=device-width, initial-scale=1.0,viewport-fit=cover"><title>变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作 | 埠渝</title><meta name="author" content="Lambert"><meta name="copyright" content="Lambert"><meta name="format-detection" content="telephone=no"><meta name="theme-color" content="#ffffff"><meta name="description" content="本文整理自北京局集团公司北京供电段 《工人实作考核表：牵引变电所倒闸操作》，采用清晰网格线表格逐项呈现全部考核标准与扣分细则，并在文末附上直接作废项与实操要点总结。 📄 在线预览原版 PDF ｜ 📥 下载 Word 原件 (.doc)  📚 变电值班员定职考试系列导航 实作考核（一）：牵引变电所倒闸操作（本文） 实作考核（二）：指针式万用表使用 定职安全考试试卷（已填标准答案） 定职技术理">
<meta property="og:type" content="article">
<meta property="og:title" content="变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作">
<meta property="og:url" content="https://nanyiclassmate.github.io/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%80%EF%BC%89%E5%AE%9E%E4%BD%9C%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C/index.html">
<meta property="og:site_name" content="埠渝">
<meta property="og:description" content="本文整理自北京局集团公司北京供电段 《工人实作考核表：牵引变电所倒闸操作》，采用清晰网格线表格逐项呈现全部考核标准与扣分细则，并在文末附上直接作废项与实操要点总结。 📄 在线预览原版 PDF ｜ 📥 下载 Word 原件 (.doc)  📚 变电值班员定职考试系列导航 实作考核（一）：牵引变电所倒闸操作（本文） 实作考核（二）：指针式万用表使用 定职安全考试试卷（已填标准答案） 定职技术理">
<meta property="og:locale" content="zh_CN">
<meta property="og:image" content="https://nanyiclassmate.github.io/images/lin-cover.png">
<meta property="article:published_time" content="2026-11-27T23:04:00.000Z">
<meta property="article:modified_time" content="2026-11-28T14:33:50.027Z">
<meta property="article:author" content="Lambert">
<meta property="article:tag" content="变电值班员">
<meta property="article:tag" content="定职考试">
<meta property="article:tag" content="牵引变电所">
<meta property="article:tag" content="倒闸操作">
<meta name="twitter:card" content="summary">
<meta name="twitter:image" content="https://nanyiclassmate.github.io/images/lin-cover.png"><script type="application/ld+json">{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作",
  "url": "https://nanyiclassmate.github.io/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%80%EF%BC%89%E5%AE%9E%E4%BD%9C%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C/",
  "image": "https://nanyiclassmate.github.io/images/lin-cover.png",
  "datePublished": "2026-11-27T23:04:00.000Z",
  "dateModified": "2026-11-28T14:33:50.027Z",
  "author": [
    {
      "@type": "Person",
      "name": "Lambert",
      "url": "https://nanyiclassmate.github.io"
    }
  ]
}</script><link rel="shortcut icon" href="/img/favicon.png"><link rel="canonical" href="https://nanyiclassmate.github.io/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%80%EF%BC%89%E5%AE%9E%E4%BD%9C%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C/index.html"><link rel="preconnect" href="//cdn.jsdelivr.net"/><link rel="preconnect" href="//busuanzi.ibruce.info"/><link rel="stylesheet" href="/css/index.css?v=5.5.5"><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@7.2.0/css/all.min.css"><script>
    (() => {
      
    const saveToLocal = {
      set: (key, value, ttl) => {
        if (!ttl) return
        const expiry = Date.now() + ttl * 86400000
        localStorage.setItem(key, JSON.stringify({ value, expiry }))
      },
      get: key => {
        const itemStr = localStorage.getItem(key)
        if (!itemStr) return undefined
        const { value, expiry } = JSON.parse(itemStr)
        if (Date.now() > expiry) {
          localStorage.removeItem(key)
          return undefined
        }
        return value
      }
    }

    window.btf = {
      saveToLocal,
      getScript: (url, attr = {}) => new Promise((resolve, reject) => {
        const script = document.createElement('script')
        script.src = url
        script.async = true
        Object.entries(attr).forEach(([key, val]) => script.setAttribute(key, val))
        script.onload = script.onreadystatechange = () => {
          if (!script.readyState || /loaded|complete/.test(script.readyState)) resolve()
        }
        script.onerror = reject
        document.head.appendChild(script)
      }),
      getCSS: (url, id) => new Promise((resolve, reject) => {
        const link = document.createElement('link')
        link.rel = 'stylesheet'
        link.href = url
        if (id) link.id = id
        link.onload = link.onreadystatechange = () => {
          if (!link.readyState || /loaded|complete/.test(link.readyState)) resolve()
        }
        link.onerror = reject
        document.head.appendChild(link)
      }),
      addGlobalFn: (key, fn, name = false, parent = window) => {
        if (!false && key.startsWith('pjax')) return
        const globalFn = parent.globalFn || {}
        globalFn[key] = globalFn[key] || {}
        globalFn[key][name || Object.keys(globalFn[key]).length] = fn
        parent.globalFn = globalFn
      }
    }
  
      
      const activateDarkMode = () => {
        document.documentElement.setAttribute('data-theme', 'dark')
        if (document.querySelector('meta[name="theme-color"]') !== null) {
          document.querySelector('meta[name="theme-color"]').setAttribute('content', '#0d0d0d')
        }
      }
      const activateLightMode = () => {
        document.documentElement.setAttribute('data-theme', 'light')
        if (document.querySelector('meta[name="theme-color"]') !== null) {
          document.querySelector('meta[name="theme-color"]').setAttribute('content', '#ffffff')
        }
      }

      btf.activateDarkMode = activateDarkMode
      btf.activateLightMode = activateLightMode

      const theme = saveToLocal.get('theme')
    
          theme === 'dark' ? activateDarkMode() : theme === 'light' ? activateLightMode() : null
        
      
      const asideStatus = saveToLocal.get('aside-status')
      if (asideStatus !== undefined) {
        document.documentElement.classList.toggle('hide-aside', asideStatus === 'hide')
      }
    
      
    const detectApple = () => {
      if (/iPad|iPhone|iPod|Macintosh/.test(navigator.userAgent)) {
        document.documentElement.classList.add('apple')
      }
    }
    detectApple()
  
    })()
  </script><script>const GLOBAL_CONFIG = {
  root: '/',
  algolia: undefined,
  localSearch: undefined,
  translate: undefined,
  highlight: {"plugin":"highlight.js","highlightCopy":true,"highlightLang":true,"highlightHeightLimit":false,"highlightFullpage":false,"highlightMacStyle":false},
  copy: {
    success: '复制成功',
    error: '复制失败',
    noSupport: '浏览器不支持'
  },
  relativeDate: {
    homepage: false,
    post: false
  },
  runtime: '',
  dateSuffix: {
    just: '刚刚',
    min: '分钟前',
    hour: '小时前',
    day: '天前',
    month: '个月前'
  },
  copyright: undefined,
  lightbox: 'null',
  Snackbar: undefined,
  infinitegrid: {
    js: 'https://cdn.jsdelivr.net/npm/@egjs/infinitegrid@4.13.0/dist/infinitegrid.min.js',
    buttonText: '加载更多'
  },
  isPhotoFigcaption: false,
  islazyloadPlugin: false,
  isAnchor: false,
  percent: {
    toc: true,
    rightside: false,
  },
  autoDarkmode: false
}</script><script id="config-diff">var GLOBAL_CONFIG_SITE = {
  title: '变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作',
  isHighlightShrink: false,
  isToc: true,
  pageType: 'post'
}</script><link rel="stylesheet" href="/css/custom.css"><meta name="generator" content="Hexo 7.3.0"></head><body><div id="sidebar"><div id="menu-mask"></div><div id="sidebar-menus"><div class="avatar-img text-center"><img src="/images/mulu.jpg" onerror="this.onerror=null;this.src='/img/friend_404.gif'" alt="avatar"/></div><div class="site-data text-center"><a href="/archives/"><div class="headline">文章</div><div class="length-num">68</div></a><a href="/tags/"><div class="headline">标签</div><div class="length-num">20</div></a><a href="/categories/"><div class="headline">分类</div><div class="length-num">6</div></a></div><div class="menus_items"><div class="menus_item"><a class="site-page" href="/"><i class="fa-fw fas fa-home"></i><span> 首页</span></a></div><div class="menus_item"><a class="site-page" href="/english/"><i class="fa-fw fas fa-language"></i><span> 英语学习</span></a></div><div class="menus_item"><span class="site-page group"><i class="fa-fw fas fa-train"></i><span> 铁路知识</span><i class="fas fa-chevron-down"></i></span><ul class="menus_item_child"><li><a class="site-page child" href="/railway/"><span> 🚆 铁路知识总览</span></a></li><li><a class="site-page child" href="/categories/%E9%93%81%E8%B7%AF%E7%9F%A5%E8%AF%86/%E9%AB%98%E5%8E%8B%E7%94%B5%E5%B7%A5%E7%9F%A5%E8%AF%86/"><span> ⚡ 高压电工知识</span></a></li><li><a class="site-page child" href="/categories/%E9%93%81%E8%B7%AF%E7%9F%A5%E8%AF%86/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95/"><span> 🔌 变电值班员定职考试</span></a></li></ul></div><div class="menus_item"><span class="site-page group"><i class="fa-fw fas fa-pen"></i><span> 随笔</span><i class="fas fa-chevron-down"></i></span><ul class="menus_item_child"><li><a class="site-page child" href="/2025/03/14/%E6%88%91%E4%BB%AC%E7%9A%84%E6%95%85%E4%BA%8B/"><span> 💑 我们的故事</span></a></li><li><a class="site-page child" href="/categories/%E9%9A%8F%E7%AC%94/%E6%97%A5%E8%AE%B0/"><span> 📝 日记频道</span></a></li><li><a class="site-page child" href="/categories/%E9%9A%8F%E7%AC%94/%E6%80%9D%E8%80%83/"><span> 🤔 思考感悟</span></a></li></ul></div><div class="menus_item"><a class="site-page" href="/travel/"><i class="fa-fw fas fa-plane"></i><span> 旅游打卡</span></a></div><div class="menus_item"><a class="site-page" href="/books/"><i class="fa-fw fas fa-book"></i><span> 书单</span></a></div><div class="menus_item"><a class="site-page" href="/code/"><i class="fa-fw fas fa-code"></i><span> Code学习</span></a></div><div class="menus_item"><a class="site-page" href="/archives/"><i class="fa-fw fas fa-archive"></i><span> 归档</span></a></div><div class="menus_item"><a class="site-page" href="/link/"><i class="fa-fw fas fa-link"></i><span> 友情链接</span></a></div></div></div></div><div class="post" id="body-wrap"><header class="post-bg" id="page-header" style="background-image: url(/images/lin-cover.png);"><nav id="nav"><span id="blog-info"><a class="nav-site-title" href="/"><img class="site-icon" src="/images/bu.jpg" alt="Logo"><span class="site-name">埠渝</span></a><a class="nav-page-title" href="/"><span class="site-name">变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作</span><span class="site-name"><i class="fa-solid fa-circle-arrow-left"></i><span>  返回首页</span></span></a></span><div id="menus"><div class="menus_items"><div class="menus_item"><a class="site-page" href="/"><i class="fa-fw fas fa-home"></i><span> 首页</span></a></div><div class="menus_item"><a class="site-page" href="/english/"><i class="fa-fw fas fa-language"></i><span> 英语学习</span></a></div><div class="menus_item"><span class="site-page group"><i class="fa-fw fas fa-train"></i><span> 铁路知识</span><i class="fas fa-chevron-down"></i></span><ul class="menus_item_child"><li><a class="site-page child" href="/railway/"><span> 🚆 铁路知识总览</span></a></li><li><a class="site-page child" href="/categories/%E9%93%81%E8%B7%AF%E7%9F%A5%E8%AF%86/%E9%AB%98%E5%8E%8B%E7%94%B5%E5%B7%A5%E7%9F%A5%E8%AF%86/"><span> ⚡ 高压电工知识</span></a></li><li><a class="site-page child" href="/categories/%E9%93%81%E8%B7%AF%E7%9F%A5%E8%AF%86/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95/"><span> 🔌 变电值班员定职考试</span></a></li></ul></div><div class="menus_item"><span class="site-page group"><i class="fa-fw fas fa-pen"></i><span> 随笔</span><i class="fas fa-chevron-down"></i></span><ul class="menus_item_child"><li><a class="site-page child" href="/2025/03/14/%E6%88%91%E4%BB%AC%E7%9A%84%E6%95%85%E4%BA%8B/"><span> 💑 我们的故事</span></a></li><li><a class="site-page child" href="/categories/%E9%9A%8F%E7%AC%94/%E6%97%A5%E8%AE%B0/"><span> 📝 日记频道</span></a></li><li><a class="site-page child" href="/categories/%E9%9A%8F%E7%AC%94/%E6%80%9D%E8%80%83/"><span> 🤔 思考感悟</span></a></li></ul></div><div class="menus_item"><a class="site-page" href="/travel/"><i class="fa-fw fas fa-plane"></i><span> 旅游打卡</span></a></div><div class="menus_item"><a class="site-page" href="/books/"><i class="fa-fw fas fa-book"></i><span> 书单</span></a></div><div class="menus_item"><a class="site-page" href="/code/"><i class="fa-fw fas fa-code"></i><span> Code学习</span></a></div><div class="menus_item"><a class="site-page" href="/archives/"><i class="fa-fw fas fa-archive"></i><span> 归档</span></a></div><div class="menus_item"><a class="site-page" href="/link/"><i class="fa-fw fas fa-link"></i><span> 友情链接</span></a></div></div><div id="toggle-menu"><span class="site-page"><i class="fas fa-bars fa-fw"></i></span></div></div></nav><div id="post-info"><h1 class="post-title">变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作</h1><div id="post-meta"><div class="meta-firstline"><span class="post-meta-date"><i class="far fa-calendar-alt fa-fw post-meta-icon"></i><span class="post-meta-label">发表于</span><time class="post-meta-date-created" datetime="2026-11-27T23:04:00.000Z" title="发表于 2026-11-27 23:04:00">2026-11-27</time><span class="post-meta-separator">|</span><i class="fas fa-history fa-fw post-meta-icon"></i><span class="post-meta-label">更新于</span><time class="post-meta-date-updated" datetime="2026-11-28T14:33:50.027Z" title="更新于 2026-11-28 14:33:50">2026-11-28</time></span><span class="post-meta-categories"><span class="post-meta-separator">|</span><i class="fas fa-inbox fa-fw post-meta-icon"></i><a class="post-meta-categories" href="/categories/%E9%93%81%E8%B7%AF%E7%9F%A5%E8%AF%86/">铁路知识</a><i class="fas fa-angle-right post-meta-separator"></i><i class="fas fa-inbox fa-fw post-meta-icon"></i><a class="post-meta-categories" href="/categories/%E9%93%81%E8%B7%AF%E7%9F%A5%E8%AF%86/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95/">变电值班员定职考试</a></span></div><div class="meta-secondline"><span class="post-meta-separator">|</span><span class="post-meta-pv-cv" id="" data-flag-title=""><i class="far fa-eye fa-fw post-meta-icon"></i><span class="post-meta-label">浏览量:</span><span id="busuanzi_value_page_pv"><i class="fa-solid fa-spinner fa-spin"></i></span></span></div></div></div></header><main class="layout" id="content-inner"><div id="post"><article class="container post-content" id="article-container"><blockquote>
<p>本文整理自北京局集团公司北京供电段 <strong>《工人实作考核表：牵引变电所倒闸操作》</strong>，采用清晰网格线表格逐项呈现全部考核标准与扣分细则，并在文末附上直接作废项与实操要点总结。</p>
<p>📄 <a href="/files/substation-exam/shizuo-daozha.pdf">在线预览原版 PDF</a> ｜ 📥 <a href="/files/substation-exam/shizuo-daozha.doc">下载 Word 原件 (.doc)</a></p>
</blockquote>
<h3 id="📚-变电值班员定职考试系列导航"><a href="#📚-变电值班员定职考试系列导航" class="headerlink" title="📚 变电值班员定职考试系列导航"></a>📚 变电值班员定职考试系列导航</h3><ol>
<li><strong>实作考核（一）：牵引变电所倒闸操作</strong>（本文）</li>
<li><a href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%BA%8C%EF%BC%89%E5%AE%9E%E4%BD%9C%E6%8C%87%E9%92%88%E5%BC%8F%E4%B8%87%E7%94%A8%E8%A1%A8%E4%BD%BF%E7%94%A8/">实作考核（二）：指针式万用表使用</a></li>
<li><a href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%89%EF%BC%89%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E5%AE%9A%E8%81%8C%E5%AE%89%E5%85%A8%E8%80%83%E8%AF%95%E8%AF%95%E5%8D%B7/">定职安全考试试卷（已填标准答案）</a></li>
<li><a href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E5%9B%9B%EF%BC%89%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E6%8A%80%E6%9C%AF%E7%90%86%E8%AE%BA%E8%80%83%E8%AF%95%E8%AF%95%E5%8D%B7/">定职技术理论考试试卷（已填标准答案）</a></li>
</ol>
<hr>
<h2 id="一、北京局集团公司北京供电段工人实作考核表（牵引变电所倒闸操作）"><a href="#一、北京局集团公司北京供电段工人实作考核表（牵引变电所倒闸操作）" class="headerlink" title="一、北京局集团公司北京供电段工人实作考核表（牵引变电所倒闸操作）"></a>一、北京局集团公司北京供电段工人实作考核表（牵引变电所倒闸操作）</h2><ul>
<li><strong>考核项目</strong>：牵引变电所倒闸操作</li>
<li><strong>作业时间</strong>：10 分钟（超时本次考试成绩无效）</li>
<li><strong>满分分值</strong>：100 分（准备工作 10 分 + 操作技能 80 分 + 安全事项 10 分）</li>
</ul>
<div class="table-wrap">
<table class="exam-table">
  <thead>
    <tr>
      <th style="width:12%">项目</th>
      <th style="width:34%">标准及要求</th>
      <th style="width:10%">标准分</th>
      <th style="width:32%">评分标准</th>
      <th style="width:6%">扣分</th>
      <th style="width:6%">得分</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td class="col-proj" rowspan="6">准备工作</td>
      <td>1. 按规定着装。</td>
      <td class="col-score" rowspan="6">10分</td>
      <td>1. 不按规定着装和佩戴标志，每少一项 -2 分。</td>
      <td class="col-deduct"></td>
      <td class="col-deduct" rowspan="6"></td>
    </tr>
    <tr>
      <td>2. 准备的工具材料齐全。</td>
      <td>2. 工具材料每少一件按项扣分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>3. 准备操作卡片或编写倒闸表。</td>
      <td>3. 审阅操作卡片或倒闸表，每错误一项 -3 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>4. 准备倒闸操作命令记录本。</td>
      <td>4. 相关记录本每少一个 -2 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td rowspan="2">5. 戴好绝缘手套、安全帽，穿好绝缘靴。</td>
      <td>5. 安全防护用品检查不彻底，一件 -2 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>6. 安全防护用品不全，少一件<span class="fail-tag">本次考试成绩作废</span>。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td class="col-proj" rowspan="8">操作技能</td>
      <td>1. 接令。</td>
      <td class="col-score" rowspan="8">80分</td>
      <td>1. 接令、复诵不标准 -3 分。</td>
      <td class="col-deduct"></td>
      <td class="col-deduct" rowspan="8"></td>
    </tr>
    <tr>
      <td>2. 2 人作业，1 人监护，1 人操作。</td>
      <td>2. 两人分工不明确 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>3. 检查绝缘用具状态良好。</td>
      <td>3. 未检查绝缘用具状态 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>4. 根据操作卡片或倒闸表在模拟图上模拟操作。</td>
      <td>4. 未模拟操作 -2 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>5. 根据操作卡片或倒闸表在实际设备上，进行操作并确认。</td>
      <td>5. 未按操作卡片或倒闸表进行操作<span class="fail-tag">本次考试成绩作废</span>；确认错误，后被值班员或助理值班员纠正的，每错一项 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>6. 在操作过程中呼唤应答、手指眼看。</td>
      <td>6. 未按程序执行呼唤应答、手指眼看，每错一项 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>7. 操作完毕向电调汇报消令。</td>
      <td>7. 操作完毕未向电调汇报消令 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>8. 倒闸作业全程必须携带倒闸操作命令记录本。</td>
      <td>8. 倒闸作业全程未携带倒闸操作记录本的 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td class="col-proj">安全事项</td>
      <td>安全情况良好，无违章，无不安全因素。</td>
      <td class="col-score">10分</td>
      <td>与带电设备安全距离不够及违章操作，则<span class="fail-tag">本次考试成绩作废</span>。</td>
      <td class="col-deduct"></td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td class="col-proj">作业时间</td>
      <td>10 分钟</td>
      <td class="col-score">——</td>
      <td>超时<span class="fail-tag">本次考试成绩无效</span>。</td>
      <td class="col-deduct"></td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td class="col-proj">合计</td>
      <td>——</td>
      <td class="col-score">100分</td>
      <td>考评人：&emsp;&emsp;&emsp;&emsp;被考评人：</td>
      <td class="col-deduct"></td>
      <td class="col-deduct"></td>
    </tr>
  </tbody>
</table>
</div>

<hr>
<h2 id="📌-二、实操考核要点总结归纳"><a href="#📌-二、实操考核要点总结归纳" class="headerlink" title="📌 二、实操考核要点总结归纳"></a>📌 二、实操考核要点总结归纳</h2><h3 id="1-四条“一票否决”（成绩直接作废-无效）红线"><a href="#1-四条“一票否决”（成绩直接作废-无效）红线" class="headerlink" title="1. 四条“一票否决”（成绩直接作废&#x2F;无效）红线"></a>1. 四条“一票否决”（成绩直接作废&#x2F;无效）红线</h3><ol>
<li><strong>防护用品缺失</strong>：绝缘手套、安全帽、绝缘靴等安全防护用品少一件 → <strong>成绩作废</strong>；</li>
<li><strong>脱离卡片无票操作</strong>：未按操作卡片或倒闸表进行操作 → <strong>成绩作废</strong>；</li>
<li><strong>安全距离与违章</strong>：与带电设备安全距离不够或发生违章操作 → <strong>成绩作废</strong>；</li>
<li><strong>超时</strong>：总作业时间超过 <strong>10 分钟</strong> → <strong>成绩无效</strong>。</li>
</ol>
<h3 id="2-标准八步满分流程速记"><a href="#2-标准八步满分流程速记" class="headerlink" title="2. 标准八步满分流程速记"></a>2. 标准八步满分流程速记</h3><p><code>着装戴标备卡本</code> → <code>检查三件防护品（帽/靴/手套）</code> → <code>标准接令复诵（全程携记录本）</code> → <code>明确监护/操作双人分工</code> → <code>模拟图预演</code> → <code>现场手指眼看呼唤应答逐项操作并确认</code> → <code>向电调汇报消令</code> → <code>归位收尾</code>。</p>
</article><div class="post-copyright"><div class="post-copyright__author"><span class="post-copyright-meta"><i class="fas fa-circle-user fa-fw"></i>文章作者: </span><span class="post-copyright-info"><a href="https://nanyiclassmate.github.io">Lambert</a></span></div><div class="post-copyright__type"><span class="post-copyright-meta"><i class="fas fa-square-arrow-up-right fa-fw"></i>文章链接: </span><span class="post-copyright-info"><a href="https://nanyiclassmate.github.io/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%80%EF%BC%89%E5%AE%9E%E4%BD%9C%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C/">https://nanyiclassmate.github.io/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%80%EF%BC%89%E5%AE%9E%E4%BD%9C%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C/</a></span></div><div class="post-copyright__notice"><span class="post-copyright-meta"><i class="fas fa-circle-exclamation fa-fw"></i>版权声明: </span><span class="post-copyright-info">本博客所有文章除特别声明外，均采用 <a href="https://creativecommons.org/licenses/by-nc-sa/4.0/" target="_blank">CC BY-NC-SA 4.0</a> 许可协议。转载请注明来源 <a href="https://nanyiclassmate.github.io" target="_blank">埠渝</a>！</span></div></div><div class="tag_share"><div class="post-meta__tag-list"><a class="post-meta__tags" href="/tags/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98/">变电值班员</a><a class="post-meta__tags" href="/tags/%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95/">定职考试</a><a class="post-meta__tags" href="/tags/%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80/">牵引变电所</a><a class="post-meta__tags" href="/tags/%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C/">倒闸操作</a></div><div class="post-share"><div class="social-share" data-image="/images/lin-cover.png" data-sites="facebook,x,wechat,weibo,qq"></div><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/butterfly-extsrc@1.1.6/sharejs/dist/css/share.min.css" media="print" onload="this.media='all'"><script src="https://cdn.jsdelivr.net/npm/butterfly-extsrc@1.1.6/sharejs/dist/js/social-share.min.js" defer></script></div></div><nav class="pagination-post" id="pagination"><a class="pagination-related" href="/2026/11/28/20261128%E6%97%A5%E8%AE%B0/" title="20261128日记"><img class="cover" src="/images/lin-cover.png" onerror="onerror=null;src='/img/404.jpg'" alt="cover of previous post"><div class="info"><div class="info-1"><div class="info-item-1">上一篇</div><div class="info-item-2">20261128日记</div></div><div class="info-2"><div class="info-item-1">今天上午，从美苑醒来，然后打扫卫生，然后吃了个张记包子。下午，坐车来沧州，吃了个火锅鸡，我说实话沧州没有好吃的火锅鸡。晚上，打了会台球。这几天钱全是刘洁霏画的，确实没米了我。，哎，要节约啊。 </div></div></div></a><a class="pagination-related" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%BA%8C%EF%BC%89%E5%AE%9E%E4%BD%9C%E6%8C%87%E9%92%88%E5%BC%8F%E4%B8%87%E7%94%A8%E8%A1%A8%E4%BD%BF%E7%94%A8/" title="变电值班员定职考试（二）：实作考核——指针式万用表使用"><img class="cover" src="/images/lin-cover.png" onerror="onerror=null;src='/img/404.jpg'" alt="cover of next post"><div class="info text-right"><div class="info-1"><div class="info-item-1">下一篇</div><div class="info-item-2">变电值班员定职考试（二）：实作考核——指针式万用表使用</div></div><div class="info-2"><div class="info-item-1"> 本文整理自北京局集团公司北京供电段 《工人实作考核表：指针式万用表使用》，采用清晰网格线表格逐项呈现全部考核标准与扣分细则，并在文末附上关键失分红线与操作步骤总结。 📄 在线预览原版 PDF ｜ 📥 下载 Word 原件 (.doc)  📚 变电值班员定职考试系列导航 实作考核（一）：牵引变电所倒闸操作 实作考核（二）：指针式万用表使用（本文） 定职安全考试试卷（已填标准答案） 定职技术理论考试试卷（已填标准答案）   一、北京局集团公司北京供电段工人实作考核表（指针式万用表使用） 考核项目：指针式万用表使用 考核时间：10 分钟（超时本次考试成绩无效） 满分分值：100 分（准备工作 10 分 + 操作技能 80 分 + 安全及其他 10 分）                  项目       标准及要求       标准分       评分标准       扣分记录       得分                       准备工作       1. 按规定着装，戴工作帽、线手套，穿紧袖口工作服。       10分       1. 着装不规范，每处 -2 分...</div></div></div></a></nav><div class="relatedPosts"><div class="headline"><i class="fas fa-thumbs-up fa-fw"></i><span>相关推荐</span></div><div class="relatedPosts-list"><a class="pagination-related" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E5%9B%9B%EF%BC%89%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E6%8A%80%E6%9C%AF%E7%90%86%E8%AE%BA%E8%80%83%E8%AF%95%E8%AF%95%E5%8D%B7/" title="变电值班员定职考试（四）：变电值班员定职技术理论考试试卷（含答案）"><img class="cover" src="/images/lin-cover.png" alt="cover"><div class="info text-center"><div class="info-1"><div class="info-item-1"><i class="far fa-calendar-alt fa-fw"></i> 2026-11-27</div><div class="info-item-2">变电值班员定职考试（四）：变电值班员定职技术理论考试试卷（含答案）</div></div><div class="info-2"><div class="info-item-1"> 北京局集团北京供电段工人考试试卷 —— 变电值班员定职技术理论考试试卷本卷已将官方标准答案直接填入各题括号与题目下方，方便日常背诵自测。 📄 在线预览原版空白+答案卷 PDF ｜ 📥 下载 Word 原件 (.doc)  📚 变电值班员定职考试系列导航 实作考核（一）：牵引变电所倒闸操作 实作考核（二）：指针式万用表使用 定职安全考试试卷（已填标准答案） 定职技术理论考试试卷（已填标准答案）（本文）   一、填空题（每空 2 分，共 40 分） 牵引供电设备包括变电设备（变电所、开闭所、分区所、自耦变压器所）、（ 接触网 ）和（ 远动系统 ）。  牵引供电设备应保证（ 不间断 ）行车的（ 可靠供电 ）。  接触网标称电压值为（ 25kV ）。  牵引变电所须具备双电源、双回路受电。牵引变压器采用（ 固定备用 ）方式，并具备（ 自动投切 ）功能。  牵引供电调度系统应具备对牵引供电设备状况进行（ 远程实时监控 ）的条件，并纳入调度系统（ 集中统一 ）管理。  在编写操作卡片及倒闸表时，停电时的操作程序要遵守先断开（ 负荷侧 ），后断开电源侧，（ 先断开 ）断路器，后断开隔离...</div></div></div></a><a class="pagination-related" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%BA%8C%EF%BC%89%E5%AE%9E%E4%BD%9C%E6%8C%87%E9%92%88%E5%BC%8F%E4%B8%87%E7%94%A8%E8%A1%A8%E4%BD%BF%E7%94%A8/" title="变电值班员定职考试（二）：实作考核——指针式万用表使用"><img class="cover" src="/images/lin-cover.png" alt="cover"><div class="info text-center"><div class="info-1"><div class="info-item-1"><i class="far fa-calendar-alt fa-fw"></i> 2026-11-27</div><div class="info-item-2">变电值班员定职考试（二）：实作考核——指针式万用表使用</div></div><div class="info-2"><div class="info-item-1"> 本文整理自北京局集团公司北京供电段 《工人实作考核表：指针式万用表使用》，采用清晰网格线表格逐项呈现全部考核标准与扣分细则，并在文末附上关键失分红线与操作步骤总结。 📄 在线预览原版 PDF ｜ 📥 下载 Word 原件 (.doc)  📚 变电值班员定职考试系列导航 实作考核（一）：牵引变电所倒闸操作 实作考核（二）：指针式万用表使用（本文） 定职安全考试试卷（已填标准答案） 定职技术理论考试试卷（已填标准答案）   一、北京局集团公司北京供电段工人实作考核表（指针式万用表使用） 考核项目：指针式万用表使用 考核时间：10 分钟（超时本次考试成绩无效） 满分分值：100 分（准备工作 10 分 + 操作技能 80 分 + 安全及其他 10 分）                  项目       标准及要求       标准分       评分标准       扣分记录       得分                       准备工作       1. 按规定着装，戴工作帽、线手套，穿紧袖口工作服。       10分       1. 着装不规范，每处 -2 分...</div></div></div></a><a class="pagination-related" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%89%EF%BC%89%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E5%AE%9A%E8%81%8C%E5%AE%89%E5%85%A8%E8%80%83%E8%AF%95%E8%AF%95%E5%8D%B7/" title="变电值班员定职考试（三）：变电专业定职安全考试试卷（含答案）"><img class="cover" src="/images/lin-cover.png" alt="cover"><div class="info text-center"><div class="info-1"><div class="info-item-1"><i class="far fa-calendar-alt fa-fw"></i> 2026-11-27</div><div class="info-item-2">变电值班员定职考试（三）：变电专业定职安全考试试卷（含答案）</div></div><div class="info-2"><div class="info-item-1"> 北京局集团北京供电段工人考试试卷 —— 变电专业定职安全考试试卷本卷已将官方标准答案直接填入各题括号与题目下方，方便日常背诵自测。 📄 在线预览原版空白+答案卷 PDF ｜ 📥 下载 Word 原件 (.doc)  📚 变电值班员定职考试系列导航 实作考核（一）：牵引变电所倒闸操作 实作考核（二）：指针式万用表使用 定职安全考试试卷（已填标准答案）（本文） 定职技术理论考试试卷（已填标准答案）   一、填空题（每空 1 分，共计 20 分） 牵引变电所的电气设备自（ 第一次受电 ）开始即认为带电设备。  雷电时禁止在（ 室外设备 ）以及与其有电气连接的室内设备上作业。遇有雨、雪、雾、风（风力在五级以上）的恶劣天气时，禁止进行（ 带电 ）作业。  【普速铁路】高空作业（距离地面 3m 以上）人员要系好（ 安全带 ），戴好（ 安全帽 ）。在作业范围内的地面作业人员也必须戴好（ 安全帽 ）。  在牵引变电所内搬运（ 梯子 ）、长大工具、（ 材料 ）、部件时，要时刻注意与带电部分保持足够的安全距离。  在有雷、雨的情况下必须巡视室外高压设备时，要穿绝缘靴、戴安全帽，并不得靠近（ ...</div></div></div></a><a class="pagination-related" href="/2026/11/27/%E9%AB%98%E5%8E%8B%E7%94%B5%E5%B7%A5%E5%AE%9E%E6%93%8D%E9%A2%98%E5%BA%93%EF%BC%88%E4%B8%89%EF%BC%89%E7%A7%91%E7%9B%AE%E4%B8%89%E6%88%90%E5%A5%97%E5%BC%80%E5%85%B3%E6%9F%9C%E5%AE%89%E5%85%A8%E6%93%8D%E4%BD%9C%E6%8A%80%E6%9C%AF/" title="高压电工实操题库（三）：科目三 10&#x2F;0.4kV 成套开关柜安全操作技术（2026年版）"><img class="cover" src="/images/lin-cover.png" alt="cover"><div class="info text-center"><div class="info-1"><div class="info-item-1"><i class="far fa-calendar-alt fa-fw"></i> 2026-11-27</div><div class="info-item-2">高压电工实操题库（三）：科目三 10&#x2F;0.4kV 成套开关柜安全操作技术（2026年版）</div></div><div class="info-2"><div class="info-item-1"> 本文完整收录 《高压电工作业实操考试题库（2026年版）》科目三：10&#x2F;0.4kV 变配电系统（成套开关柜）考位（K31-01 ～ K31-03），并融合现场培训手写笔记中的工器具与标示牌精确数量、逐件检查方法、双人互检口述及柜面 25 步指示灯&#x2F;旋钮点位。每道考题先完整呈现全部原始步骤与表格，最后在文末进行总结归纳。  📚 系列导航 考试总览与科目一：安全用具使用（K11-01 ～ K11-04） 科目二：作业现场安全隐患排除（K21-01） 科目三（上）：10&#x2F;0.4kV 成套开关柜安全操作技术（K31-01 ～ K31-03）（本文） 科目三（中）：10kV 柱上变压器安全操作技术（K32-01 ～ K32-03） 科目三（下）：电气设备安装与电路接线（K33-01 ～ K33-05） 科目四：作业现场应急处置实操题库（K41 ～ K44）   一、030102-K31-01：高压出线柜电缆室照明线路故障排除1. 试题要求与考试说明 1. 试题编码：030102-K31-01 2. 试题题目：高压电工作业－10&#x2F;0.4kV 变配电...</div></div></div></a></div></div></div><div class="aside-content" id="aside-content"><div class="card-widget card-info text-center"><div class="avatar-img"><img src="/images/mulu.jpg" onerror="this.onerror=null;this.src='/img/friend_404.gif'" alt="avatar"/></div><div class="author-info-name">Lambert</div><div class="author-info-description">活着的痕迹</div><div class="site-data"><a href="/archives/"><div class="headline">文章</div><div class="length-num">68</div></a><a href="/tags/"><div class="headline">标签</div><div class="length-num">20</div></a><a href="/categories/"><div class="headline">分类</div><div class="length-num">6</div></a></div><a id="card-info-btn" target="_blank" rel="noopener" href="https://github.com/xxxxxx"><i class="fab fa-github"></i><span>关注我</span></a></div><div class="card-widget card-announcement"><div class="item-headline"><i class="fas fa-bullhorn fa-shake"></i><span>公告</span></div><div class="announcement_content">这是我的博客</div></div><div class="sticky_layout"><div class="card-widget" id="card-toc"><div class="item-headline"><i class="fas fa-stream"></i><span>目录</span><span class="toc-percentage"></span></div><div class="toc-content"><ol class="toc"><li class="toc-item toc-level-3"><a class="toc-link" href="#%F0%9F%93%9A-%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%E7%B3%BB%E5%88%97%E5%AF%BC%E8%88%AA"><span class="toc-number">1.</span> <span class="toc-text">📚 变电值班员定职考试系列导航</span></a></li></ol></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E4%B8%80%E3%80%81%E5%8C%97%E4%BA%AC%E5%B1%80%E9%9B%86%E5%9B%A2%E5%85%AC%E5%8F%B8%E5%8C%97%E4%BA%AC%E4%BE%9B%E7%94%B5%E6%AE%B5%E5%B7%A5%E4%BA%BA%E5%AE%9E%E4%BD%9C%E8%80%83%E6%A0%B8%E8%A1%A8%EF%BC%88%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C%EF%BC%89"><span class="toc-number"></span> <span class="toc-text">一、北京局集团公司北京供电段工人实作考核表（牵引变电所倒闸操作）</span></a></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%F0%9F%93%8C-%E4%BA%8C%E3%80%81%E5%AE%9E%E6%93%8D%E8%80%83%E6%A0%B8%E8%A6%81%E7%82%B9%E6%80%BB%E7%BB%93%E5%BD%92%E7%BA%B3"><span class="toc-number"></span> <span class="toc-text">📌 二、实操考核要点总结归纳</span></a><ol class="toc-child"><li class="toc-item toc-level-3"><a class="toc-link" href="#1-%E5%9B%9B%E6%9D%A1%E2%80%9C%E4%B8%80%E7%A5%A8%E5%90%A6%E5%86%B3%E2%80%9D%EF%BC%88%E6%88%90%E7%BB%A9%E7%9B%B4%E6%8E%A5%E4%BD%9C%E5%BA%9F-%E6%97%A0%E6%95%88%EF%BC%89%E7%BA%A2%E7%BA%BF"><span class="toc-number">1.</span> <span class="toc-text">1. 四条“一票否决”（成绩直接作废&#x2F;无效）红线</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#2-%E6%A0%87%E5%87%86%E5%85%AB%E6%AD%A5%E6%BB%A1%E5%88%86%E6%B5%81%E7%A8%8B%E9%80%9F%E8%AE%B0"><span class="toc-number">2.</span> <span class="toc-text">2. 标准八步满分流程速记</span></a></li></ol></div></div><div class="card-widget card-recent-post"><div class="item-headline"><i class="fas fa-history"></i><span>最新文章</span></div><div class="aside-list"><div class="aside-list-item"><a class="thumbnail" href="/2026/11/28/20261128%E6%97%A5%E8%AE%B0/" title="20261128日记"><img src="/images/lin-cover.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="20261128日记"/></a><div class="content"><a class="title" href="/2026/11/28/20261128%E6%97%A5%E8%AE%B0/" title="20261128日记">20261128日记</a><time datetime="2026-11-28T22:33:36.000Z" title="发表于 2026-11-28 22:33:36">2026-11-28</time></div></div><div class="aside-list-item"><a class="thumbnail" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%80%EF%BC%89%E5%AE%9E%E4%BD%9C%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C/" title="变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作"><img src="/images/lin-cover.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作"/></a><div class="content"><a class="title" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%80%EF%BC%89%E5%AE%9E%E4%BD%9C%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C/" title="变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作">变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作</a><time datetime="2026-11-27T23:04:00.000Z" title="发表于 2026-11-27 23:04:00">2026-11-27</time></div></div><div class="aside-list-item"><a class="thumbnail" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%BA%8C%EF%BC%89%E5%AE%9E%E4%BD%9C%E6%8C%87%E9%92%88%E5%BC%8F%E4%B8%87%E7%94%A8%E8%A1%A8%E4%BD%BF%E7%94%A8/" title="变电值班员定职考试（二）：实作考核——指针式万用表使用"><img src="/images/lin-cover.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="变电值班员定职考试（二）：实作考核——指针式万用表使用"/></a><div class="content"><a class="title" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%BA%8C%EF%BC%89%E5%AE%9E%E4%BD%9C%E6%8C%87%E9%92%88%E5%BC%8F%E4%B8%87%E7%94%A8%E8%A1%A8%E4%BD%BF%E7%94%A8/" title="变电值班员定职考试（二）：实作考核——指针式万用表使用">变电值班员定职考试（二）：实作考核——指针式万用表使用</a><time datetime="2026-11-27T23:03:00.000Z" title="发表于 2026-11-27 23:03:00">2026-11-27</time></div></div><div class="aside-list-item"><a class="thumbnail" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%89%EF%BC%89%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E5%AE%9A%E8%81%8C%E5%AE%89%E5%85%A8%E8%80%83%E8%AF%95%E8%AF%95%E5%8D%B7/" title="变电值班员定职考试（三）：变电专业定职安全考试试卷（含答案）"><img src="/images/lin-cover.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="变电值班员定职考试（三）：变电专业定职安全考试试卷（含答案）"/></a><div class="content"><a class="title" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%89%EF%BC%89%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E5%AE%9A%E8%81%8C%E5%AE%89%E5%85%A8%E8%80%83%E8%AF%95%E8%AF%95%E5%8D%B7/" title="变电值班员定职考试（三）：变电专业定职安全考试试卷（含答案）">变电值班员定职考试（三）：变电专业定职安全考试试卷（含答案）</a><time datetime="2026-11-27T23:02:00.000Z" title="发表于 2026-11-27 23:02:00">2026-11-27</time></div></div><div class="aside-list-item"><a class="thumbnail" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E5%9B%9B%EF%BC%89%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E6%8A%80%E6%9C%AF%E7%90%86%E8%AE%BA%E8%80%83%E8%AF%95%E8%AF%95%E5%8D%B7/" title="变电值班员定职考试（四）：变电值班员定职技术理论考试试卷（含答案）"><img src="/images/lin-cover.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="变电值班员定职考试（四）：变电值班员定职技术理论考试试卷（含答案）"/></a><div class="content"><a class="title" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E5%9B%9B%EF%BC%89%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E6%8A%80%E6%9C%AF%E7%90%86%E8%AE%BA%E8%80%83%E8%AF%95%E8%AF%95%E5%8D%B7/" title="变电值班员定职考试（四）：变电值班员定职技术理论考试试卷（含答案）">变电值班员定职考试（四）：变电值班员定职技术理论考试试卷（含答案）</a><time datetime="2026-11-27T23:01:00.000Z" title="发表于 2026-11-27 23:01:00">2026-11-27</time></div></div></div></div></div></div></main><footer id="footer"><div class="footer-other"><div class="footer-copyright"><span class="copyright">&copy;&nbsp;2020 - 2026 By Lambert</span></div></div></footer></div><div id="rightside"><div id="rightside-config-hide"><button id="readmode" type="button" title="阅读模式"><i class="fas fa-book-open"></i></button><button id="darkmode" type="button" title="日间和夜间模式切换"><i class="fas fa-adjust"></i></button><button id="hide-aside-btn" type="button" title="单栏和双栏切换"><i class="fas fa-arrows-alt-h"></i></button></div><div id="rightside-config-show"><button id="rightside-config" type="button" title="设置"><i class="fas fa-cog fa-spin"></i></button><button class="close" id="mobile-toc-button" type="button" title="目录"><i class="fas fa-list-ul"></i></button><button id="go-up" type="button" title="回到顶部"><span class="scroll-percent"></span><i class="fas fa-arrow-up"></i></button></div></div><div><script src="/js/utils.js?v=5.5.5"></script><script src="/js/main.js?v=5.5.5"></script><div class="js-pjax"><script>(() => {
  const parseViewBox = viewBox => {
    if (!viewBox) return null
    const parts = viewBox.trim().split(/[\s,]+/).map(n => Number(n))
    if (parts.length !== 4 || parts.some(n => Number.isNaN(n))) return null
    return parts
  }

  const getSvgViewBox = svg => {
    const attr = parseViewBox(svg.getAttribute('viewBox'))
    if (attr) return attr

    // Fallback: use bbox to build a viewBox
    try {
      const bbox = svg.getBBox()
      if (bbox && bbox.width && bbox.height) return [bbox.x, bbox.y, bbox.width, bbox.height]
    } catch (e) {
      // getBBox may fail on some edge cases; ignore
    }

    const w = Number(svg.getAttribute('width')) || 0
    const h = Number(svg.getAttribute('height')) || 0
    if (w > 0 && h > 0) return [0, 0, w, h]
    return [0, 0, 100, 100]
  }

  const setSvgViewBox = (svg, vb) => {
    svg.setAttribute('viewBox', `${vb[0]} ${vb[1]} ${vb[2]} ${vb[3]}`)
  }

  const clamp = (v, min, max) => Math.max(min, Math.min(max, v))

  const openSvgInNewTab = ({ source, initViewBox }) => {
    const getClonedSvg = () => {
      if (typeof source === 'string') {
        const template = document.createElement('template')
        template.innerHTML = source.trim()
        const svg = template.content.querySelector('svg')
        return svg ? svg.cloneNode(true) : null
      }
      if (source && typeof source.cloneNode === 'function') {
        return source.cloneNode(true)
      }
      return null
    }

    const clone = getClonedSvg()
    if (!clone) return
    if (initViewBox && initViewBox.length === 4) {
      clone.setAttribute('viewBox', initViewBox.join(' '))
    }
    if (!clone.getAttribute('xmlns')) clone.setAttribute('xmlns', 'http://www.w3.org/2000/svg')
    if (!clone.getAttribute('xmlns:xlink') && clone.outerHTML.includes('xlink:')) {
      clone.setAttribute('xmlns:xlink', 'http://www.w3.org/1999/xlink')
    }
    // inject background to match current theme
    const isDark = document.documentElement.getAttribute('data-theme') === 'dark'
    const bg = getComputedStyle(document.body).backgroundColor || (isDark ? '#1e1e1e' : '#ffffff')
    if (!clone.style.background) clone.style.background = bg

    const serializer = new XMLSerializer()
    const svgSource = serializer.serializeToString(clone)
    const htmlSource = `<!doctype html><html><head><meta charset="utf-8" />
      <style>
        html, body { width: 100%; height: 100%; margin: 0; display: flex; align-items: center; justify-content: center; background: ${bg}; }
        svg { max-width: 100%; max-height: 100%; height: auto; width: auto; }
      </style>
      </head><body>${svgSource}</body></html>`
    const blob = new Blob([htmlSource], { type: 'text/html;charset=utf-8' })
    const url = URL.createObjectURL(blob)
    window.open(url, '_blank', 'noopener')
    setTimeout(() => URL.revokeObjectURL(url), 30000)
  }

  const attachMermaidViewerButton = wrap => {
    let btn = wrap.querySelector('.mermaid-open-btn')
    if (!btn) {
      btn = document.createElement('button')
      btn.type = 'button'
      btn.className = 'mermaid-open-btn'
      wrap.appendChild(btn)
    }

    btn.innerHTML = '<i class="fa fa-search fa-fw" aria-hidden="true"></i>'

    if (!btn.__mermaidViewerBound) {
      btn.addEventListener('click', e => {
        e.preventDefault()
        e.stopPropagation()
        const svg = wrap.__mermaidOriginalSvg || wrap.querySelector('svg')
        if (!svg) return
        const initViewBox = wrap.__mermaidInitViewBox
        if (typeof svg === 'string') {
          openSvgInNewTab({ source: svg, initViewBox })
          return
        }
        openSvgInNewTab({ source: svg, initViewBox })
      })
      btn.__mermaidViewerBound = true
    }
  }

  // Zoom around a point (px, py) in the SVG viewport (in viewBox coordinates)
  const zoomAtPoint = (vb, factor, px, py) => {
    const w = vb[2] * factor
    const h = vb[3] * factor
    const nx = px - (px - vb[0]) * factor
    const ny = py - (py - vb[1]) * factor
    return [nx, ny, w, h]
  }

  const initMermaidGestures = wrap => {
    const svg = wrap.querySelector('svg')
    if (!svg) return

    // Ensure viewBox exists so gestures always work
    const initVb = getSvgViewBox(svg)
    wrap.__mermaidInitViewBox = initVb
    wrap.__mermaidCurViewBox = initVb.slice()
    setSvgViewBox(svg, initVb)

    // Avoid binding multiple times on themeChange/pjax
    if (wrap.__mermaidGestureBound) return
    wrap.__mermaidGestureBound = true

    // Helper: map client (viewport) coordinate -> viewBox coordinate
    const clientToViewBox = (clientX, clientY) => {
      const rect = svg.getBoundingClientRect()
      const vb = wrap.__mermaidCurViewBox || getSvgViewBox(svg)
      const x = vb[0] + (clientX - rect.left) * (vb[2] / rect.width)
      const y = vb[1] + (clientY - rect.top) * (vb[3] / rect.height)
      return { x, y, rect, vb }
    }

    const state = {
      pointers: new Map(),
      startVb: null,
      startDist: 0,
      startCenter: null
    }

    const clampVb = vb => {
      const init = wrap.__mermaidInitViewBox || vb
      const minW = init[2] * 0.1
      const maxW = init[2] * 10
      const minH = init[3] * 0.1
      const maxH = init[3] * 10
      vb[2] = clamp(vb[2], minW, maxW)
      vb[3] = clamp(vb[3], minH, maxH)
      return vb
    }

    const setCurVb = vb => {
      vb = clampVb(vb)
      wrap.__mermaidCurViewBox = vb
      setSvgViewBox(svg, vb)
    }

    const onPointerDown = e => {
      // Allow only primary button for mouse
      if (e.pointerType === 'mouse' && e.button !== 0) return
      svg.setPointerCapture(e.pointerId)
      state.pointers.set(e.pointerId, { x: e.clientX, y: e.clientY })

      if (state.pointers.size === 1) {
        state.startVb = (wrap.__mermaidCurViewBox || getSvgViewBox(svg)).slice()
      } else if (state.pointers.size === 2) {
        const pts = [...state.pointers.values()]
        const dx = pts[0].x - pts[1].x
        const dy = pts[0].y - pts[1].y
        state.startDist = Math.hypot(dx, dy)
        state.startVb = (wrap.__mermaidCurViewBox || getSvgViewBox(svg)).slice()
        state.startCenter = { x: (pts[0].x + pts[1].x) / 2, y: (pts[0].y + pts[1].y) / 2 }
      }
    }

    const onPointerMove = e => {
      if (!state.pointers.has(e.pointerId)) return
      state.pointers.set(e.pointerId, { x: e.clientX, y: e.clientY })

      // Pan with 1 pointer
      if (state.pointers.size === 1 && state.startVb) {
        const p = [...state.pointers.values()][0]
        const prev = { x: e.clientX - e.movementX, y: e.clientY - e.movementY }
        // movementX/Y unreliable on touch, compute from stored last position
        const last = wrap.__mermaidLastSinglePointer || p
        const dxClient = p.x - last.x
        const dyClient = p.y - last.y
        wrap.__mermaidLastSinglePointer = p

        const { rect } = clientToViewBox(p.x, p.y)
        const vb = (wrap.__mermaidCurViewBox || getSvgViewBox(svg)).slice()
        const dx = dxClient * (vb[2] / rect.width)
        const dy = dyClient * (vb[3] / rect.height)
        setCurVb([vb[0] - dx, vb[1] - dy, vb[2], vb[3]])
        return
      }

      // Pinch zoom with 2 pointers
      if (state.pointers.size === 2 && state.startVb && state.startDist > 0) {
        const pts = [...state.pointers.values()]
        const dx = pts[0].x - pts[1].x
        const dy = pts[0].y - pts[1].y
        const dist = Math.hypot(dx, dy)
        if (!dist) return
        const factor = state.startDist / dist // dist bigger => zoom in (viewBox smaller)

        const cx = (pts[0].x + pts[1].x) / 2
        const cy = (pts[0].y + pts[1].y) / 2
        const centerClient = { x: cx, y: cy }

        const pxy = clientToViewBox(centerClient.x, centerClient.y)
        const cpx = pxy.x
        const cpy = pxy.y

        const vb = zoomAtPoint(state.startVb, factor, cpx, cpy)
        setCurVb(vb)
      }
    }

    const onPointerUpOrCancel = e => {
      state.pointers.delete(e.pointerId)
      if (state.pointers.size === 0) {
        state.startVb = null
        state.startDist = 0
        state.startCenter = null
        wrap.__mermaidLastSinglePointer = null
      } else if (state.pointers.size === 1) {
        // reset single pointer baseline to avoid jump
        wrap.__mermaidLastSinglePointer = [...state.pointers.values()][0]
      }
    }

    // Wheel zoom (mouse/trackpad)
    const onWheel = e => {
      // ctrlKey on mac trackpad pinch; we treat both as zoom
      e.preventDefault()
      const delta = e.deltaY
      const zoomFactor = delta > 0 ? 1.1 : 0.9
      const { x, y } = clientToViewBox(e.clientX, e.clientY)
      const vb = (wrap.__mermaidCurViewBox || getSvgViewBox(svg)).slice()
      setCurVb(zoomAtPoint(vb, zoomFactor, x, y))
    }

    const onDblClick = () => {
      const init = wrap.__mermaidInitViewBox
      if (!init) return
      wrap.__mermaidCurViewBox = init.slice()
      setSvgViewBox(svg, init)
    }

    svg.addEventListener('pointerdown', onPointerDown)
    svg.addEventListener('pointermove', onPointerMove)
    svg.addEventListener('pointerup', onPointerUpOrCancel)
    svg.addEventListener('pointercancel', onPointerUpOrCancel)
    svg.addEventListener('wheel', onWheel, { passive: false })
    svg.addEventListener('dblclick', onDblClick)
  }

  const runMermaid = ele => {
    window.loadMermaid = true
    const theme = document.documentElement.getAttribute('data-theme') === 'dark' ? 'dark' : 'default'

    ele.forEach((item, index) => {
      const mermaidSrc = item.firstElementChild

      // Clear old render (themeChange/pjax will rerun)
      const oldSvg = item.querySelector('svg')
      if (oldSvg) oldSvg.remove()
      item.__mermaidGestureBound = false

      const config = mermaidSrc.dataset.config ? JSON.parse(mermaidSrc.dataset.config) : {}
      if (!config.theme) {
        config.theme = theme
      }
      const mermaidThemeConfig = `%%{init: ${JSON.stringify(config)}}%%\n`
      const mermaidID = `mermaid-${index}`
      const mermaidDefinition = mermaidThemeConfig + mermaidSrc.textContent

      const renderFn = mermaid.render(mermaidID, mermaidDefinition)
      const renderMermaid = svg => {
        mermaidSrc.insertAdjacentHTML('afterend', svg)
        if (true) initMermaidGestures(item)
        item.__mermaidOriginalSvg = svg
        if (true) attachMermaidViewerButton(item)
      }


      // mermaid v9 and v10 compatibility
      typeof renderFn === 'string' ? renderMermaid(renderFn) : renderFn.then(({ svg }) => renderMermaid(svg))
    })
  }

  const codeToMermaid = () => {
    const codeMermaidEle = document.querySelectorAll('pre > code.mermaid')
    if (codeMermaidEle.length === 0) return

    codeMermaidEle.forEach(ele => {
      const preEle = document.createElement('pre')
      preEle.className = 'mermaid-src'
      preEle.hidden = true
      preEle.textContent = ele.textContent
      const newEle = document.createElement('div')
      newEle.className = 'mermaid-wrap'
      newEle.appendChild(preEle)
      ele.parentNode.replaceWith(newEle)
    })
  }

  const loadMermaid = () => {
    if (false) codeToMermaid()
    const $mermaid = document.querySelectorAll('#article-container .mermaid-wrap')
    if ($mermaid.length === 0) return

    const runMermaidFn = () => runMermaid($mermaid)
    btf.addGlobalFn('themeChange', runMermaidFn, 'mermaid')
    window.loadMermaid ? runMermaidFn() : btf.getScript('https://cdn.jsdelivr.net/npm/mermaid@11.15.0/dist/mermaid.min.js').then(runMermaidFn)
  }

  btf.addGlobalFn('encrypt', loadMermaid, 'mermaid')
  window.pjax ? loadMermaid() : document.addEventListener('DOMContentLoaded', loadMermaid)
})()</script></div><script src="/js/custom.js"></script><canvas class="fireworks" mobile="false"></canvas><script src="https://cdn.jsdelivr.net/npm/butterfly-extsrc@1.1.6/dist/fireworks.min.js"></script><script async data-pjax src="//busuanzi.ibruce.info/busuanzi/2.3/busuanzi.pure.mini.js"></script></div></body></html>