---
title: "变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作"
date: 2026-11-27 23:04:00
categories:
  - 铁路知识
  - 变电值班员定职考试
tags:
  - 变电值班员
  - 定职考试
  - 牵引变电所
  - 倒闸操作
---

> 本文整理自北京局集团公司北京供电段 **《工人实作考核表：牵引变电所倒闸操作》**，采用清晰网格线表格逐项呈现全部考核标准与扣分细则，并在文末附上直接作废项与实操要点总结。
>
> 📄 [在线预览原版 PDF](/files/substation-exam/shizuo-daozha.pdf) ｜ 📥 [下载 Word 原件 (.doc)](/files/substation-exam/shizuo-daozha.doc)

### 📚 变电值班员定职考试系列导航

1. **实作考核（一）：牵引变电所倒闸操作**（本文）
2. [实作考核（二）：指针式万用表使用](/2026/11/27/变电值班员定职考试（二）实作指针式万用表使用/)
3. [定职安全考试试卷（已填标准答案）](/2026/11/27/变电值班员定职考试（三）变电专业定职安全考试试卷/)
4. [定职技术理论考试试卷（已填标准答案）](/2026/11/27/变电值班员定职考试（四）变电值班员定职技术理论考试试卷/)


---

## 一、北京局集团公司北京供电段工人实作考核表（牵引变电所倒闸操作）

- **考核项目**：牵引变电所倒闸操作
- **作业时间**：10 分钟（超时本次考试成绩无效）
- **满分分值**：100 分（准备工作 10 分 + 操作技能 80 分 + 安全事项 10 分）

<div class="table-wrap">
<table class="exam-table">
  <thead>
    <tr>
      <th style="width:12%">项目</th>
      <th style="width:34%">标准及要求</th>
      <th style="width:10%">标准分</th>
      <th style="width:32%">评分标准</th>
      <th style="width:6%">扣分</th>
      <th style="width:6%">得分</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td class="col-proj" rowspan="6">准备工作</td>
      <td>1. 按规定着装。</td>
      <td class="col-score" rowspan="6">10分</td>
      <td>1. 不按规定着装和佩戴标志，每少一项 -2 分。</td>
      <td class="col-deduct"></td>
      <td class="col-deduct" rowspan="6"></td>
    </tr>
    <tr>
      <td>2. 准备的工具材料齐全。</td>
      <td>2. 工具材料每少一件按项扣分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>3. 准备操作卡片或编写倒闸表。</td>
      <td>3. 审阅操作卡片或倒闸表，每错误一项 -3 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>4. 准备倒闸操作命令记录本。</td>
      <td>4. 相关记录本每少一个 -2 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td rowspan="2">5. 戴好绝缘手套、安全帽，穿好绝缘靴。</td>
      <td>5. 安全防护用品检查不彻底，一件 -2 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>6. 安全防护用品不全，少一件<span class="fail-tag">本次考试成绩作废</span>。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td class="col-proj" rowspan="8">操作技能</td>
      <td>1. 接令。</td>
      <td class="col-score" rowspan="8">80分</td>
      <td>1. 接令、复诵不标准 -3 分。</td>
      <td class="col-deduct"></td>
      <td class="col-deduct" rowspan="8"></td>
    </tr>
    <tr>
      <td>2. 2 人作业，1 人监护，1 人操作。</td>
      <td>2. 两人分工不明确 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>3. 检查绝缘用具状态良好。</td>
      <td>3. 未检查绝缘用具状态 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>4. 根据操作卡片或倒闸表在模拟图上模拟操作。</td>
      <td>4. 未模拟操作 -2 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>5. 根据操作卡片或倒闸表在实际设备上，进行操作并确认。</td>
      <td>5. 未按操作卡片或倒闸表进行操作<span class="fail-tag">本次考试成绩作废</span>；确认错误，后被值班员或助理值班员纠正的，每错一项 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>6. 在操作过程中呼唤应答、手指眼看。</td>
      <td>6. 未按程序执行呼唤应答、手指眼看，每错一项 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>7. 操作完毕向电调汇报消令。</td>
      <td>7. 操作完毕未向电调汇报消令 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>8. 倒闸作业全程必须携带倒闸操作命令记录本。</td>
      <td>8. 倒闸作业全程未携带倒闸操作记录本的 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td class="col-proj">安全事项</td>
      <td>安全情况良好，无违章，无不安全因素。</td>
      <td class="col-score">10分</td>
      <td>与带电设备安全距离不够及违章操作，则<span class="fail-tag">本次考试成绩作废</span>。</td>
      <td class="col-deduct"></td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td class="col-proj">作业时间</td>
      <td>10 分钟</td>
      <td class="col-score">——</td>
      <td>超时<span class="fail-tag">本次考试成绩无效</span>。</td>
      <td class="col-deduct"></td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td class="col-proj">合计</td>
      <td>——</td>
      <td class="col-score">100分</td>
      <td>考评人：&emsp;&emsp;&emsp;&emsp;被考评人：</td>
      <td class="col-deduct"></td>
      <td class="col-deduct"></td>
    </tr>
  </tbody>
</table>
</div>

---

## 📌 二、实操考核要点总结归纳

### 1. 四条“一票否决”（成绩直接作废/无效）红线
1. **防护用品缺失**：绝缘手套、安全帽、绝缘靴等安全防护用品少一件 → **成绩作废**；
2. **脱离卡片无票操作**：未按操作卡片或倒闸表进行操作 → **成绩作废**；
3. **安全距离与违章**：与带电设备安全距离不够或发生违章操作 → **成绩作废**；
4. **超时**：总作业时间超过 **10 分钟** → **成绩无效**。

### 2. 标准八步满分流程速记
`着装戴标备卡本` → `检查三件防护品（帽/靴/手套）` → `标准接令复诵（全程携记录本）` → `明确监护/操作双人分工` → `模拟图预演` → `现场手指眼看呼唤应答逐项操作并确认` → `向电调汇报消令` → `归位收尾`。
