---
title: "变电值班员定职考试（三）：变电专业定职安全考试试卷（含答案）"
date: 2026-11-27 23:02:00
categories:
  - 铁路知识
  - 变电值班员定职考试
tags:
  - 变电值班员
  - 定职考试
  - 安规试卷
---

> **北京局集团北京供电段工人考试试卷 —— 变电专业定职安全考试试卷**
> 本卷已将官方标准答案直接填入各题括号与题目下方，方便日常背诵自测。
>
> 📄 [在线预览原版空白+答案卷 PDF](/files/substation-exam/dingzhi-anquan.pdf) ｜ 📥 [下载 Word 原件 (.doc)](/files/substation-exam/dingzhi-anquan.doc)

### 📚 变电值班员定职考试系列导航

1. [实作考核（一）：牵引变电所倒闸操作](/2026/11/27/变电值班员定职考试（一）实作牵引变电所倒闸操作/)
2. [实作考核（二）：指针式万用表使用](/2026/11/27/变电值班员定职考试（二）实作指针式万用表使用/)
3. **定职安全考试试卷（已填标准答案）**（本文）
4. [定职技术理论考试试卷（已填标准答案）](/2026/11/27/变电值班员定职考试（四）变电值班员定职技术理论考试试卷/)


---

## 一、填空题（每空 1 分，共计 20 分）

1. 牵引变电所的电气设备自（ <span class="ans-blank">第一次受电</span> ）开始即认为带电设备。

2. 雷电时禁止在（ <span class="ans-blank">室外设备</span> ）以及与其有电气连接的室内设备上作业。遇有雨、雪、雾、风（风力在五级以上）的恶劣天气时，禁止进行（ <span class="ans-blank">带电</span> ）作业。

3. 【普速铁路】高空作业（距离地面 3m 以上）人员要系好（ <span class="ans-blank">安全带</span> ），戴好（ <span class="ans-blank">安全帽</span> ）。在作业范围内的地面作业人员也必须戴好（ <span class="ans-blank">安全帽</span> ）。

4. 在牵引变电所内搬运（ <span class="ans-blank">梯子</span> ）、长大工具、（ <span class="ans-blank">材料</span> ）、部件时，要时刻注意与带电部分保持足够的安全距离。

5. 在有雷、雨的情况下必须巡视室外高压设备时，要穿绝缘靴、戴安全帽，并不得靠近（ <span class="ans-blank">避雷针</span> ）和（ <span class="ans-blank">避雷器</span> ）。

6. 工作领导人和值班员对工作票内容有（ <span class="ans-blank">不同意见</span> ）时，要向（ <span class="ans-blank">发票人</span> ）及时提出，经过认真分析，确认正确无误，方准作业。

7. 使用过的工作票由（ <span class="ans-blank">发票人</span> ）和（ <span class="ans-blank">牵引变电所工长</span> ）负责分别保管。工作票保存时间不少于 3 个月。

8. 在全部或（ <span class="ans-blank">部分带电</span> ）的盘上进行作业时，应将有作业的设备与运行设备以（ <span class="ans-blank">明显的</span> ）标志隔开。

9. 作业使用的梯子要结实、（ <span class="ans-blank">轻便</span> ）、稳固，并按规定进行（ <span class="ans-blank">试验</span> ）。

10. 停电的甚至是事故停电的电气设备，在（ <span class="ans-blank">断开</span> ）有关电源的断路器和隔离开关（含三工位开关）并按规定做好（ <span class="ans-blank">安全措施</span> ）前，任何人不得进入高压分间或防护栅内，且不得触及该设备。

---

## 二、选择题（每题 1 分，共 10 分）

1. 第一种工作票的有效时间，（ <span class="ans">C</span> ）。
   - A. 一个工作日 &emsp; B. 无限长 &emsp; C. 以批准的检修期为准

2. 中断工作连续（ <span class="ans">C</span> ）以上而仍继续担当牵引变电所运行和检修工作的人员要事先进行安全考试。
   - A. 1年 &emsp; B. 半年 &emsp; C. 3个月 &emsp; D. 两年

3. 供电调度员下达的（倒闸和作业命令）除遇有危及人身及设备安全的紧急情况外，均必须有（ <span class="ans">C</span> ）；
   - A. 命令编号 &emsp; B. 批准时间 &emsp; C. 命令编号和批准时间

4. 有权单独巡视的人员是：（ <span class="ans">C</span> ）
   - A. 牵引变电所值班员和工长；安全等级不低于四级的人员、技术人员和主管的领导干部。
   - B. 牵引变电所值班员和工长；安全等级不低于四级的检修人员、技术人员和的领导干部。
   - C. 牵引变电所值班员和工长；安全等级不低于四级的检修人员、技术人员和主管的领导干部。

5. 牵引变电所值班员的安全等级不低于（ <span class="ans">A</span> ）；助理值班员的安全等级不低于二级。
   - A. 三级 &emsp; B. 二级 &emsp; C. 四级

6. 牵引变电所发生高压接地故障时，在切断电源之前，任何人与接地点的距离：（ <span class="ans">D</span> ）。
   - A. 4m &emsp; B. 8m &emsp; C. 4-8m &emsp; D. 室内不得小于 4m，室外不得小于 8m

7. 接地线要采用截面积不小于（ <span class="ans">C</span> ）的裸铜软绞线，且不得有断股、散股和接头。
   - A. 16mm² &emsp; B. 20mm² &emsp; C. 25mm² &emsp; D. 30mm²

8. 在回流线上带电作业时，要填写第三种工作票。严禁 1 人单独作业，作业人员的安全等级不低于（ <span class="ans">B</span> ）。
   - A. 二级 &emsp; B. 三级 &emsp; C. 四级

9. 所有互感器的二次回路均（ <span class="ans">C</span> ）。
   - A. 不接地 &emsp; B. 要保护接零 &emsp; C. 要有可靠的保护接地

10. 测量用的连接电流回路的导线截面积要与被测回路的电流相适应；连接电压回路的导线截面积不得小于（ <span class="ans">B</span> ）mm²。
    - A. 1.0mm² &emsp; B. 1.5mm² &emsp; C. 2.5mm²

---

## 三、判断题（每题 1 分，共 10 分）

1. 变电所全所停电时，在可能来电的各路进线均要分别验电和装设接地线。（ <span class="ans">√</span> ）

2. 在全部或部分带电的盘上进行作业时，应将有作业的设备与运行设备以明显的标志隔开。（ <span class="ans">√</span> ）

3. 工作票是在牵引变电所内进行作业的书面依据，填写要字迹清楚、正确，可以用铅笔书写。（ <span class="ans">×</span> ）

4. 在作业中断期间，未征得工作领导人同意，作业组成员不得擅自进入作业地点。（ <span class="ans">√</span> ）

5. 短路电流互感器二次侧绕组时，可使用短路片或短路线，并要连接牢固，接触良好，也可用缠绕的方式进行短接，只要连接牢固，接触良好即可。（ <span class="ans">×</span> ）

6. 禁止带负荷进行隔离开关的倒闸作业和在接地闸刀闭合的状态下强行闭合主闸刀。（ <span class="ans">√</span> ）

7. 在高压试验与检修作业之间要有明显的断开点，且要根据试验电压的大小和被检修设备的电压等级保持足够的安全距离。（ <span class="ans">√</span> ）

8. 各高压分间以及各隔离开关的钥匙均是相互通用。（ <span class="ans">×</span> ）

9. 当作业人员进入电容器组围栅内或在电容器上工作时，要将电容器逐个放电并接地后方准作业。（ <span class="ans">√</span> ）

10. 当班值班员可根据情况签发工作票和参加检修工作。（ <span class="ans">×</span> ）

---

## 四、问答题（每题 10 分，共计 60 分）

### 1．作业人员进入电容器组围栅内应做哪些工作？
<div class="qa-ans">
<strong>答：</strong>当作业人员进入电容器组围栅内或在电容器上工作时，要将电容器逐个放电并接地后方准作业。
</div>

### 2．当电气设备发生火灾时，应做哪些工作？
<div class="qa-ans">
<strong>答：</strong>当电气设备发生火灾时，要立即将该设备的电源切断，然后按规定采取有效措施灭火。在牵引变电所内作业时，严禁用棉纱（或人造纤维织品）、汽油、酒精等易燃物擦拭带电部分，以防起火。
</div>

### 3．对需停电作业的设备，在作业前应做哪些工作？
<div class="qa-ans">
<strong>答：</strong>对停电作业的设备，必须从可能来电的各方向切断电源，并有明显的断开点。运用中的星形接线设备中性点应视为带电部分。<br>
断路器和隔离开关开断后，要及时断开其操作电源。
</div>

### 4．当进行停电作业时，设备的带电部分距作业人员的安全距离小于多少必须停电？
<div class="qa-ans">
<strong>答：</strong>当进行停电作业时，设备的带电部分距作业人员小于下表规定者均须停电：

<div class="table-wrap">
<table class="exam-table">
  <thead>
    <tr>
      <th>电压等级</th>
      <th>无防护栅</th>
      <th>有防护栅</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td style="text-align:center"><strong>55-110kV</strong></td>
      <td style="text-align:center">1500mm</td>
      <td style="text-align:center">1000mm</td>
    </tr>
    <tr>
      <td style="text-align:center"><strong>27.5 和 35kV</strong></td>
      <td style="text-align:center">1000mm</td>
      <td style="text-align:center">600mm</td>
    </tr>
    <tr>
      <td style="text-align:center"><strong>10kV 及以下</strong></td>
      <td style="text-align:center">700mm</td>
      <td style="text-align:center">350mm</td>
    </tr>
  </tbody>
</table>
</div>

在二次回路上进行作业，引起一次设备中断供电或影响安全运行的有关的设备均须停电。
</div>

### 5．在编写操作卡片及倒闸表时，停电时的操作程序要遵守哪些原则？
<div class="qa-ans">
<strong>答：</strong><br>
一、停电时的操作程序：先断开负荷侧后断开电源侧；先断开断路器后断开隔离开关。送电时，与上述操作程序相反。<br>
二、隔离开关分闸时，先断开主闸刀后闭合接地闸刀；合闸时，与上述程序相反。<br>
三、禁止带负荷进行隔离开关的倒闸作业和在接地闸刀闭合的状态下强行闭合主闸刀。
</div>

### 6．叙述装设或拆除接地线程序？
<div class="qa-ans">
<strong>答：</strong>当验明设备确已停电，则要及时装设接地线。装设接地线的顺序是先接接地端，再将其另一端通过接地杆接在停电设备裸露的导电部分上（此时人体不得接触接地线）；拆除接地线时，其顺序与装设时相反。<br>
接地线须用专用的线夹，连接牢固，接触良好，严禁缠绕。
</div>
