---
title: "变电值班员定职考试（二）：实作考核——指针式万用表使用"
date: 2026-11-27 23:03:00
categories:
  - 铁路知识
  - 变电值班员定职考试
tags:
  - 变电值班员
  - 定职考试
  - 指针式万用表
---

> 本文整理自北京局集团公司北京供电段 **《工人实作考核表：指针式万用表使用》**，采用清晰网格线表格逐项呈现全部考核标准与扣分细则，并在文末附上关键失分红线与操作步骤总结。
>
> 📄 [在线预览原版 PDF](/files/substation-exam/shizuo-wanyongbiao.pdf) ｜ 📥 [下载 Word 原件 (.doc)](/files/substation-exam/shizuo-wanyongbiao.doc)

### 📚 变电值班员定职考试系列导航

1. [实作考核（一）：牵引变电所倒闸操作](/2026/11/27/变电值班员定职考试（一）实作牵引变电所倒闸操作/)
2. **实作考核（二）：指针式万用表使用**（本文）
3. [定职安全考试试卷（已填标准答案）](/2026/11/27/变电值班员定职考试（三）变电专业定职安全考试试卷/)
4. [定职技术理论考试试卷（已填标准答案）](/2026/11/27/变电值班员定职考试（四）变电值班员定职技术理论考试试卷/)


---

## 一、北京局集团公司北京供电段工人实作考核表（指针式万用表使用）

- **考核项目**：指针式万用表使用
- **考核时间**：10 分钟（超时本次考试成绩无效）
- **满分分值**：100 分（准备工作 10 分 + 操作技能 80 分 + 安全及其他 10 分）

<div class="table-wrap">
<table class="exam-table">
  <thead>
    <tr>
      <th style="width:12%">项目</th>
      <th style="width:34%">标准及要求</th>
      <th style="width:10%">标准分</th>
      <th style="width:32%">评分标准</th>
      <th style="width:6%">扣分记录</th>
      <th style="width:6%">得分</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td class="col-proj" rowspan="3">准备工作</td>
      <td>1. 按规定着装，戴工作帽、线手套，穿紧袖口工作服。</td>
      <td class="col-score" rowspan="3">10分</td>
      <td>1. 着装不规范，每处 -2 分。</td>
      <td class="col-deduct"></td>
      <td class="col-deduct" rowspan="3"></td>
    </tr>
    <tr>
      <td rowspan="2">2. 准备的工具材料齐全、确认状态良好。</td>
      <td>2. 未确认工具材料状态 -2 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>3. 安全用具不齐全 -2 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td class="col-proj" rowspan="5">操作技能</td>
      <td>1. 确认表的合格证在有效期范围内。</td>
      <td class="col-score" rowspan="5">80分</td>
      <td>1. 未确认表的合格证在有效期范围内 -5 分。</td>
      <td class="col-deduct"></td>
      <td class="col-deduct" rowspan="5"></td>
    </tr>
    <tr>
      <td>2. 将万用表水平放置，进行机械调零、校表；进行电阻测试前和每次更换电阻档量程后，每次均应进行电阻调零。</td>
      <td>2. 未将万用表水平放置、进行机械调零、校表，进行电阻测试前和每次更换电阻档量程后未进行电阻调零，每项 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>3. 测量交流电压、直流电压、电阻的条件应明确。</td>
      <td>3. 不明白测量交流电压、直流电压、电阻的条件，每项 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>4. 读数准确。</td>
      <td>4. 读数错误，<span class="fail-tag">本次考试成绩无效</span>。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td>5. 万用表使用完毕后，转换档位应在交流最大档。</td>
      <td>5. 万用表使用完毕后，转换档位未打到交流最大档 -5 分。</td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td class="col-proj">安全及其他</td>
      <td>不得出现危及人员、设备运行的情况，不得出现仪表损坏的情况。</td>
      <td class="col-score">10分</td>
      <td>出现危及人员、设备运行的情况，或出现仪表损坏的情况，<span class="fail-tag">本次考试成绩无效</span>。</td>
      <td class="col-deduct"></td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td class="col-proj">时间</td>
      <td>10 分钟</td>
      <td class="col-score">——</td>
      <td>超时<span class="fail-tag">本次考试成绩无效</span>。</td>
      <td class="col-deduct"></td>
      <td class="col-deduct"></td>
    </tr>
    <tr>
      <td class="col-proj">合计</td>
      <td>——</td>
      <td class="col-score">100分</td>
      <td>考评人：&emsp;&emsp;&emsp;&emsp;被考评人：</td>
      <td class="col-deduct"></td>
      <td class="col-deduct"></td>
    </tr>
  </tbody>
</table>
</div>

---

## 📌 二、实操考核要点总结归纳

### 1. 三条“一票否决”（成绩无效）红线
1. **读数错误** → 本次考试成绩无效；
2. **危及人身/设备安全或损坏仪表**（如带电测电阻烧表、小量程测高电压打弯指针）→ 本次考试成绩无效；
3. **操作超过 10 分钟** → 本次考试成绩无效。

### 2. 满分实操关键细节速记
- **着装要求**：戴**工作帽、线手套**，穿**紧袖口工作服**。
- **调零铁律**：① 表体**水平放置**，先看合格证有效，做**机械调零**（指针归左侧 0 位）；② 测电阻前及**每一次切换电阻倍率档（`×1 / ×10 / ×100 / ×1k`）后，都必须重新短接表笔做欧姆调零**（指针归右侧 `0Ω`）。
- **三大测量条件口述**：
  - **测交流电压（ACV）**：档位打至交流电压档，量程大于被测预估电压（不知大小先打最大档），表笔**并联**于被测电路（不分正负极），严禁带电换挡；
  - **测直流电压（DCV）**：档位打至直流电压档，量程大于预估电压，表笔**并联**且**红表笔接正极（高电位）、黑表笔接负极（低电位）**；
  - **测电阻（Ω）**：被测电路**必须完全切断电源并放电**（严禁带电测电阻！），选择使指针指在刻度盘中段（1/3～2/3 处）的倍率档，双手不得同时触碰两表笔金属裸露端。
- **收尾动作**：测量完毕后，务必将转换开关旋至 **交流电压最大量程档**！
