---
title: "变电值班员定职考试（四）：变电值班员定职技术理论考试试卷（含答案）"
date: 2026-11-27 23:01:00
categories:
  - 铁路知识
  - 变电值班员定职考试
tags:
  - 变电值班员
  - 定职考试
  - 技术理论试卷
---

> **北京局集团北京供电段工人考试试卷 —— 变电值班员定职技术理论考试试卷**
> 本卷已将官方标准答案直接填入各题括号与题目下方，方便日常背诵自测。
>
> 📄 [在线预览原版空白+答案卷 PDF](/files/substation-exam/dingzhi-lilun.pdf) ｜ 📥 [下载 Word 原件 (.doc)](/files/substation-exam/dingzhi-lilun.doc)

### 📚 变电值班员定职考试系列导航

1. [实作考核（一）：牵引变电所倒闸操作](/2026/11/27/变电值班员定职考试（一）实作牵引变电所倒闸操作/)
2. [实作考核（二）：指针式万用表使用](/2026/11/27/变电值班员定职考试（二）实作指针式万用表使用/)
3. [定职安全考试试卷（已填标准答案）](/2026/11/27/变电值班员定职考试（三）变电专业定职安全考试试卷/)
4. **定职技术理论考试试卷（已填标准答案）**（本文）


---

## 一、填空题（每空 2 分，共 40 分）

1. 牵引供电设备包括变电设备（变电所、开闭所、分区所、自耦变压器所）、（ <span class="ans-blank">接触网</span> ）和（ <span class="ans-blank">远动系统</span> ）。

2. 牵引供电设备应保证（ <span class="ans-blank">不间断</span> ）行车的（ <span class="ans-blank">可靠供电</span> ）。

3. 接触网标称电压值为（ <span class="ans-blank">25kV</span> ）。

4. 牵引变电所须具备双电源、双回路受电。牵引变压器采用（ <span class="ans-blank">固定备用</span> ）方式，并具备（ <span class="ans-blank">自动投切</span> ）功能。

5. 牵引供电调度系统应具备对牵引供电设备状况进行（ <span class="ans-blank">远程实时监控</span> ）的条件，并纳入调度系统（ <span class="ans-blank">集中统一</span> ）管理。

6. 在编写操作卡片及倒闸表时，停电时的操作程序要遵守先断开（ <span class="ans-blank">负荷侧</span> ），后断开电源侧，（ <span class="ans-blank">先断开</span> ）断路器，后断开隔离开关。

7. 运行中的油浸自冷、风冷式变压器其上层油温不应超过（ <span class="ans-blank">85℃</span> ）；风冷式变压器其上层油温超过（ <span class="ans-blank">55℃</span> ）时应启动风扇。

8. 高压断路器每相导电回路电阻值，主要是指动、静触头的接触电阻，其值在（ <span class="ans-blank">微欧</span> ）级。

9. $\text{SF}_6$ 气体作为绝缘和灭弧介质的断路器称为（ <span class="ans-blank">六氟化硫</span> ）断路器。

10. 电容式电压互感器实质上是一个（ <span class="ans-blank">电容</span> ）分压器。

11. 保护装置的动作电流，是指能使保护装置动作的线路（ <span class="ans-blank">最小</span> ）电流。

12. 变压器励磁涌流其值可达额定电流的（ <span class="ans-blank">6—8</span> ）倍。

13. 瓦斯保护一般与（ <span class="ans-blank">差动</span> ）保护配合使用而构成变压器的主保护。

14. 直流系统接地故障按性质可分为（ <span class="ans-blank">绝缘降低</span> ）和直接接地，按极性可分为正极接地和负极接地。

---

## 二、选择题（选择正确的答案将字母填在括弧内，每空 1 分，共 10 分）

1. 我国修建的电气化铁路普遍采用（ <span class="ans">C</span> ）。
   - （A）直流制 &emsp; （B）三相交流制 &emsp; （C）工频单相交流制 &emsp; （D）低频单相交流制

2. 开闭所的作用是（ <span class="ans">A</span> ）。
   - （A）分配电能 &emsp; （B）进行电压变换 &emsp; （C）分开供电 &emsp; （D）越区供电

3. 回流线的作用是把轨道中的回路电流引入（ <span class="ans">A</span> ）。
   - （A）牵引变电所 &emsp; （B）分区亭 &emsp; （C）开闭所 &emsp; （D）V停站

4. 我国目前采用的电力机车运行规程规定，机车受电弓上的最低电压为（ <span class="ans">B</span> ）kV。
   - （A）18 &emsp; （B）19 &emsp; （C）20 &emsp; （D）21

5. 复线区段的越区供电，一般在分区亭内装设（ <span class="ans">B</span> ）台开关，分别负责并联供电和越区供电。
   - （A）3 &emsp; （B）4 &emsp; （C）2

6. AT 供电方式一个突出的优点是，无需提高牵引网的绝缘水平即可将供电电压提高（ <span class="ans">A</span> ）倍。
   - A、1 &emsp; B、2 &emsp; C、3 &emsp; D、4

7. 牵引变电所安装并联电容补偿装置，主要是滤掉（ <span class="ans">B</span> ）次谐波。
   - A、2 &emsp; B、3 &emsp; C、4 &emsp; D、5

8. 因采用牵引变压器、硅整流式电力机车等大阻抗设备，使得牵引负荷为一（ <span class="ans">D</span> ）负荷，变电所功率因数降低。
   - A、纯阻性 &emsp; B、容性 &emsp; C、恒定 &emsp; D、感性

9. 适合用于频繁操作和快速切断场合，特别适合于切断电容性负荷电路的断路器是（ <span class="ans">C</span> ）。
   - (A) 少油断路器 &emsp; (B) $\text{SF}_6$ 断路器 &emsp; (C) 真空断路器 &emsp; (D) 多油断路器

10. 自耦变压器的两个出线端子分别经隔离开关（或断路器）跨接在接触网和正馈线间，其电压为（ <span class="ans">B</span> ）kV。
    - A、35 &emsp; B、55 &emsp; C、27.5 &emsp; D、25

---

## 三、判断题（正确的打“√”，错误的打“×”，每题 1 分，共 10 分）

1. 电气化铁道采用单相供电方式时，钢轨作为一条导线会对人造成危害。（ <span class="ans">×</span> ）

2. 牵引变电所的电压损失，就是指牵引变电所主变压器绕组中产生的电压损失。（ <span class="ans">√</span> ）

3. 当主变压器采用有载分接开关时，可在不切断负载的条件下，通过调节分接开关位置达到改善牵引网电压的目的。（ <span class="ans">√</span> ）

4. 通常，牵引变电所以主变压器为界，将电气主结线分为一次侧结线和牵引侧结线两部分。（ <span class="ans">√</span> ）

5. 牵引变电所主变压器必需采用固定备用方式，并具备自动投切条件。（ <span class="ans">√</span> ）

6. 牵引变电所一次侧结线是指从主变压器次边到电力系统高压引入线间所有电气元件的结线。（ <span class="ans">×</span> ）

7. 电气主结线就是表示牵引变电所、亭电气设备及其元件间的联接顺序，用以表明接受和分配电能的电路。（ <span class="ans">√</span> ）

8. 电气主结线反映了牵引变电所、亭的基本结构和功能。（ <span class="ans">√</span> ）

9. 值班员实际倒闸作业前，为避免误操作而进行的模拟操作就是在主结线图上进行的。（ <span class="ans">√</span> ）

10. 牵引网的等值阻抗只与牵引网长度有关，而与牵引电流无关。（ <span class="ans">√</span> ）

---

## 四、问答题（每题 10 分，共 40 分）

### 1．变压器并列运行的条件是什么？
<div class="qa-ans">
<strong>答：</strong>一、接线组别相同；二、电压比相同；三、短路电压相同；对短路电压不相同的变压器，在任何一台都不会过负荷的情况下可以并联运行；当短路电压不相同的变压器并联运行时，应适当提高短路电压较大的变压器的二次电压，以充分利用变压器的容量。
</div>

### 2．什么叫越区供电？
<div class="qa-ans">
<strong>答：</strong>当某个牵引变电所发生故障或需停电检修时，此变电所所供电的供电臂，通过闭合分区亭的开关，由两侧相邻的牵引变电所负责供电，这种供电方式称为“越区供电”。
</div>

### 3．采用自耦变压器（AT）供电方式有何优点？
<div class="qa-ans">
<strong>答：</strong>采用自耦变压器（AT）供电方式有许多优点：一是供电电压由 27.5kV 提高到 55kV，接触网中的电流可减少一倍，接触网截面可选择的较小；二是供电电压的提高使变电所间的距离大大延长，节省建设投资；三是大大降低了对通信线路的干扰。
</div>

### 4．与直接供电方式相比，直供+回流供电方式有何优点？
<div class="qa-ans">
<strong>答：</strong>与直接供电方式相比，直供加回流线供电方式有以下改善：一是原来流经轨道、大地的回流一部分改由架空回流线流回牵引变电所，相当于对邻近通信线路增加了屏蔽效果；二是牵引网阻抗和轨道电位都有所降低。
</div>
