<!DOCTYPE html><html lang="zh-CN" data-theme="light"><head><meta charset="UTF-8"><meta http-equiv="X-UA-Compatible" content="IE=edge"><meta name="viewport" content="width=device-width, initial-scale=1.0,viewport-fit=cover"><title>标签: 牵引变电所 | 埠渝</title><meta name="author" content="Lambert"><meta name="copyright" content="Lambert"><meta name="format-detection" content="telephone=no"><meta name="theme-color" content="#ffffff"><meta name="description" content="活着的痕迹">
<meta property="og:type" content="website">
<meta property="og:title" content="埠渝">
<meta property="og:url" content="https://nanyiclassmate.github.io/tags/%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80/index.html">
<meta property="og:site_name" content="埠渝">
<meta property="og:description" content="活着的痕迹">
<meta property="og:locale" content="zh_CN">
<meta property="og:image" content="https://nanyiclassmate.github.io/images/mulu.jpg">
<meta property="article:author" content="Lambert">
<meta property="article:tag" content="博客">
<meta name="twitter:card" content="summary">
<meta name="twitter:image" content="https://nanyiclassmate.github.io/images/mulu.jpg"><script type="application/ld+json"></script><link rel="shortcut icon" href="/img/favicon.png"><link rel="canonical" href="https://nanyiclassmate.github.io/tags/%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80/index.html"><link rel="preconnect" href="//cdn.jsdelivr.net"/><link rel="preconnect" href="//busuanzi.ibruce.info"/><link rel="stylesheet" href="/css/index.css?v=5.5.5"><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@7.2.0/css/all.min.css"><script>
    (() => {
      
    const saveToLocal = {
      set: (key, value, ttl) => {
        if (!ttl) return
        const expiry = Date.now() + ttl * 86400000
        localStorage.setItem(key, JSON.stringify({ value, expiry }))
      },
      get: key => {
        const itemStr = localStorage.getItem(key)
        if (!itemStr) return undefined
        const { value, expiry } = JSON.parse(itemStr)
        if (Date.now() > expiry) {
          localStorage.removeItem(key)
          return undefined
        }
        return value
      }
    }

    window.btf = {
      saveToLocal,
      getScript: (url, attr = {}) => new Promise((resolve, reject) => {
        const script = document.createElement('script')
        script.src = url
        script.async = true
        Object.entries(attr).forEach(([key, val]) => script.setAttribute(key, val))
        script.onload = script.onreadystatechange = () => {
          if (!script.readyState || /loaded|complete/.test(script.readyState)) resolve()
        }
        script.onerror = reject
        document.head.appendChild(script)
      }),
      getCSS: (url, id) => new Promise((resolve, reject) => {
        const link = document.createElement('link')
        link.rel = 'stylesheet'
        link.href = url
        if (id) link.id = id
        link.onload = link.onreadystatechange = () => {
          if (!link.readyState || /loaded|complete/.test(link.readyState)) resolve()
        }
        link.onerror = reject
        document.head.appendChild(link)
      }),
      addGlobalFn: (key, fn, name = false, parent = window) => {
        if (!false && key.startsWith('pjax')) return
        const globalFn = parent.globalFn || {}
        globalFn[key] = globalFn[key] || {}
        globalFn[key][name || Object.keys(globalFn[key]).length] = fn
        parent.globalFn = globalFn
      }
    }
  
      
      const activateDarkMode = () => {
        document.documentElement.setAttribute('data-theme', 'dark')
        if (document.querySelector('meta[name="theme-color"]') !== null) {
          document.querySelector('meta[name="theme-color"]').setAttribute('content', '#0d0d0d')
        }
      }
      const activateLightMode = () => {
        document.documentElement.setAttribute('data-theme', 'light')
        if (document.querySelector('meta[name="theme-color"]') !== null) {
          document.querySelector('meta[name="theme-color"]').setAttribute('content', '#ffffff')
        }
      }

      btf.activateDarkMode = activateDarkMode
      btf.activateLightMode = activateLightMode

      const theme = saveToLocal.get('theme')
    
          theme === 'dark' ? activateDarkMode() : theme === 'light' ? activateLightMode() : null
        
      
      const asideStatus = saveToLocal.get('aside-status')
      if (asideStatus !== undefined) {
        document.documentElement.classList.toggle('hide-aside', asideStatus === 'hide')
      }
    
      
    const detectApple = () => {
      if (/iPad|iPhone|iPod|Macintosh/.test(navigator.userAgent)) {
        document.documentElement.classList.add('apple')
      }
    }
    detectApple()
  
    })()
  </script><script>const GLOBAL_CONFIG = {
  root: '/',
  algolia: undefined,
  localSearch: undefined,
  translate: undefined,
  highlight: {"plugin":"highlight.js","highlightCopy":true,"highlightLang":true,"highlightHeightLimit":false,"highlightFullpage":false,"highlightMacStyle":false},
  copy: {
    success: '复制成功',
    error: '复制失败',
    noSupport: '浏览器不支持'
  },
  relativeDate: {
    homepage: false,
    post: false
  },
  runtime: '',
  dateSuffix: {
    just: '刚刚',
    min: '分钟前',
    hour: '小时前',
    day: '天前',
    month: '个月前'
  },
  copyright: undefined,
  lightbox: 'null',
  Snackbar: undefined,
  infinitegrid: {
    js: 'https://cdn.jsdelivr.net/npm/@egjs/infinitegrid@4.13.0/dist/infinitegrid.min.js',
    buttonText: '加载更多'
  },
  isPhotoFigcaption: false,
  islazyloadPlugin: false,
  isAnchor: false,
  percent: {
    toc: true,
    rightside: false,
  },
  autoDarkmode: false
}</script><script id="config-diff">var GLOBAL_CONFIG_SITE = {
  title: '标签: 牵引变电所',
  isHighlightShrink: false,
  isToc: false,
  pageType: 'tag'
}</script><link rel="stylesheet" href="/css/custom.css"><meta name="generator" content="Hexo 7.3.0"></head><body><div id="sidebar"><div id="menu-mask"></div><div id="sidebar-menus"><div class="avatar-img text-center"><img src="/images/mulu.jpg" onerror="this.onerror=null;this.src='/img/friend_404.gif'" alt="avatar"/></div><div class="site-data text-center"><a href="/archives/"><div class="headline">文章</div><div class="length-num">67</div></a><a href="/tags/"><div class="headline">标签</div><div class="length-num">20</div></a><a href="/categories/"><div class="headline">分类</div><div class="length-num">6</div></a></div><div class="menus_items"><div class="menus_item"><a class="site-page" href="/"><i class="fa-fw fas fa-home"></i><span> 首页</span></a></div><div class="menus_item"><a class="site-page" href="/english/"><i class="fa-fw fas fa-language"></i><span> 英语学习</span></a></div><div class="menus_item"><span class="site-page group"><i class="fa-fw fas fa-train"></i><span> 铁路知识</span><i class="fas fa-chevron-down"></i></span><ul class="menus_item_child"><li><a class="site-page child" href="/railway/"><span> 🚆 铁路知识总览</span></a></li><li><a class="site-page child" href="/categories/%E9%93%81%E8%B7%AF%E7%9F%A5%E8%AF%86/%E9%AB%98%E5%8E%8B%E7%94%B5%E5%B7%A5%E7%9F%A5%E8%AF%86/"><span> ⚡ 高压电工知识</span></a></li><li><a class="site-page child" href="/categories/%E9%93%81%E8%B7%AF%E7%9F%A5%E8%AF%86/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95/"><span> 🔌 变电值班员定职考试</span></a></li></ul></div><div class="menus_item"><span class="site-page group"><i class="fa-fw fas fa-pen"></i><span> 随笔</span><i class="fas fa-chevron-down"></i></span><ul class="menus_item_child"><li><a class="site-page child" href="/2025/03/14/%E6%88%91%E4%BB%AC%E7%9A%84%E6%95%85%E4%BA%8B/"><span> 💑 我们的故事</span></a></li><li><a class="site-page child" href="/categories/%E9%9A%8F%E7%AC%94/%E6%97%A5%E8%AE%B0/"><span> 📝 日记频道</span></a></li><li><a class="site-page child" href="/categories/%E9%9A%8F%E7%AC%94/%E6%80%9D%E8%80%83/"><span> 🤔 思考感悟</span></a></li></ul></div><div class="menus_item"><a class="site-page" href="/travel/"><i class="fa-fw fas fa-plane"></i><span> 旅游打卡</span></a></div><div class="menus_item"><a class="site-page" href="/books/"><i class="fa-fw fas fa-book"></i><span> 书单</span></a></div><div class="menus_item"><a class="site-page" href="/code/"><i class="fa-fw fas fa-code"></i><span> Code学习</span></a></div><div class="menus_item"><a class="site-page" href="/archives/"><i class="fa-fw fas fa-archive"></i><span> 归档</span></a></div><div class="menus_item"><a class="site-page" href="/link/"><i class="fa-fw fas fa-link"></i><span> 友情链接</span></a></div></div></div></div><div class="page" id="body-wrap"><header class="not-home-page" id="page-header"><nav id="nav"><span id="blog-info"><a class="nav-site-title" href="/"><img class="site-icon" src="/images/bu.jpg" alt="Logo"><span class="site-name">埠渝</span></a></span><div id="menus"><div class="menus_items"><div class="menus_item"><a class="site-page" href="/"><i class="fa-fw fas fa-home"></i><span> 首页</span></a></div><div class="menus_item"><a class="site-page" href="/english/"><i class="fa-fw fas fa-language"></i><span> 英语学习</span></a></div><div class="menus_item"><span class="site-page group"><i class="fa-fw fas fa-train"></i><span> 铁路知识</span><i class="fas fa-chevron-down"></i></span><ul class="menus_item_child"><li><a class="site-page child" href="/railway/"><span> 🚆 铁路知识总览</span></a></li><li><a class="site-page child" href="/categories/%E9%93%81%E8%B7%AF%E7%9F%A5%E8%AF%86/%E9%AB%98%E5%8E%8B%E7%94%B5%E5%B7%A5%E7%9F%A5%E8%AF%86/"><span> ⚡ 高压电工知识</span></a></li><li><a class="site-page child" href="/categories/%E9%93%81%E8%B7%AF%E7%9F%A5%E8%AF%86/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95/"><span> 🔌 变电值班员定职考试</span></a></li></ul></div><div class="menus_item"><span class="site-page group"><i class="fa-fw fas fa-pen"></i><span> 随笔</span><i class="fas fa-chevron-down"></i></span><ul class="menus_item_child"><li><a class="site-page child" href="/2025/03/14/%E6%88%91%E4%BB%AC%E7%9A%84%E6%95%85%E4%BA%8B/"><span> 💑 我们的故事</span></a></li><li><a class="site-page child" href="/categories/%E9%9A%8F%E7%AC%94/%E6%97%A5%E8%AE%B0/"><span> 📝 日记频道</span></a></li><li><a class="site-page child" href="/categories/%E9%9A%8F%E7%AC%94/%E6%80%9D%E8%80%83/"><span> 🤔 思考感悟</span></a></li></ul></div><div class="menus_item"><a class="site-page" href="/travel/"><i class="fa-fw fas fa-plane"></i><span> 旅游打卡</span></a></div><div class="menus_item"><a class="site-page" href="/books/"><i class="fa-fw fas fa-book"></i><span> 书单</span></a></div><div class="menus_item"><a class="site-page" href="/code/"><i class="fa-fw fas fa-code"></i><span> Code学习</span></a></div><div class="menus_item"><a class="site-page" href="/archives/"><i class="fa-fw fas fa-archive"></i><span> 归档</span></a></div><div class="menus_item"><a class="site-page" href="/link/"><i class="fa-fw fas fa-link"></i><span> 友情链接</span></a></div></div><div id="toggle-menu"><span class="site-page"><i class="fas fa-bars fa-fw"></i></span></div></div></nav><div id="page-site-info"><h1 id="site-title">牵引变电所</h1></div></header><main class="layout" id="content-inner"><div id="tag"><div class="article-sort-title">标签 - 牵引变电所</div><div class="article-sort"><div class="article-sort-item year">2026</div><div class="article-sort-item"><a class="article-sort-item-img" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%80%EF%BC%89%E5%AE%9E%E4%BD%9C%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C/" title="变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作"><img src="/images/lin-cover.png" alt="变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作" onerror="this.onerror=null;this.src='/img/404.jpg'"></a><div class="article-sort-item-info"><div class="article-sort-item-time"><i class="far fa-calendar-alt"></i><time class="post-meta-date-created" datetime="2026-11-27T23:04:00.000Z" title="发表于 2026-11-27 23:04:00">2026-11-27</time></div><a class="article-sort-item-title" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%80%EF%BC%89%E5%AE%9E%E4%BD%9C%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C/" title="变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作">变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作</a></div></div></div></div><div class="aside-content" id="aside-content"><div class="card-widget card-info text-center"><div class="avatar-img"><img src="/images/mulu.jpg" onerror="this.onerror=null;this.src='/img/friend_404.gif'" alt="avatar"/></div><div class="author-info-name">Lambert</div><div class="author-info-description">活着的痕迹</div><div class="site-data"><a href="/archives/"><div class="headline">文章</div><div class="length-num">67</div></a><a href="/tags/"><div class="headline">标签</div><div class="length-num">20</div></a><a href="/categories/"><div class="headline">分类</div><div class="length-num">6</div></a></div><a id="card-info-btn" target="_blank" rel="noopener" href="https://github.com/xxxxxx"><i class="fab fa-github"></i><span>关注我</span></a></div><div class="card-widget card-announcement"><div class="item-headline"><i class="fas fa-bullhorn fa-shake"></i><span>公告</span></div><div class="announcement_content">这是我的博客</div></div><div class="sticky_layout"><div class="card-widget card-recent-post"><div class="item-headline"><i class="fas fa-history"></i><span>最新文章</span></div><div class="aside-list"><div class="aside-list-item"><a class="thumbnail" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%80%EF%BC%89%E5%AE%9E%E4%BD%9C%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C/" title="变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作"><img src="/images/lin-cover.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作"/></a><div class="content"><a class="title" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%80%EF%BC%89%E5%AE%9E%E4%BD%9C%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C/" title="变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作">变电值班员定职考试（一）：实作考核——牵引变电所倒闸操作</a><time datetime="2026-11-27T23:04:00.000Z" title="发表于 2026-11-27 23:04:00">2026-11-27</time></div></div><div class="aside-list-item"><a class="thumbnail" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%BA%8C%EF%BC%89%E5%AE%9E%E4%BD%9C%E6%8C%87%E9%92%88%E5%BC%8F%E4%B8%87%E7%94%A8%E8%A1%A8%E4%BD%BF%E7%94%A8/" title="变电值班员定职考试（二）：实作考核——指针式万用表使用"><img src="/images/lin-cover.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="变电值班员定职考试（二）：实作考核——指针式万用表使用"/></a><div class="content"><a class="title" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%BA%8C%EF%BC%89%E5%AE%9E%E4%BD%9C%E6%8C%87%E9%92%88%E5%BC%8F%E4%B8%87%E7%94%A8%E8%A1%A8%E4%BD%BF%E7%94%A8/" title="变电值班员定职考试（二）：实作考核——指针式万用表使用">变电值班员定职考试（二）：实作考核——指针式万用表使用</a><time datetime="2026-11-27T23:03:00.000Z" title="发表于 2026-11-27 23:03:00">2026-11-27</time></div></div><div class="aside-list-item"><a class="thumbnail" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%89%EF%BC%89%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E5%AE%9A%E8%81%8C%E5%AE%89%E5%85%A8%E8%80%83%E8%AF%95%E8%AF%95%E5%8D%B7/" title="变电值班员定职考试（三）：变电专业定职安全考试试卷（含答案）"><img src="/images/lin-cover.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="变电值班员定职考试（三）：变电专业定职安全考试试卷（含答案）"/></a><div class="content"><a class="title" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E4%B8%89%EF%BC%89%E5%8F%98%E7%94%B5%E4%B8%93%E4%B8%9A%E5%AE%9A%E8%81%8C%E5%AE%89%E5%85%A8%E8%80%83%E8%AF%95%E8%AF%95%E5%8D%B7/" title="变电值班员定职考试（三）：变电专业定职安全考试试卷（含答案）">变电值班员定职考试（三）：变电专业定职安全考试试卷（含答案）</a><time datetime="2026-11-27T23:02:00.000Z" title="发表于 2026-11-27 23:02:00">2026-11-27</time></div></div><div class="aside-list-item"><a class="thumbnail" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E5%9B%9B%EF%BC%89%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E6%8A%80%E6%9C%AF%E7%90%86%E8%AE%BA%E8%80%83%E8%AF%95%E8%AF%95%E5%8D%B7/" title="变电值班员定职考试（四）：变电值班员定职技术理论考试试卷（含答案）"><img src="/images/lin-cover.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="变电值班员定职考试（四）：变电值班员定职技术理论考试试卷（含答案）"/></a><div class="content"><a class="title" href="/2026/11/27/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95%EF%BC%88%E5%9B%9B%EF%BC%89%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98%E5%AE%9A%E8%81%8C%E6%8A%80%E6%9C%AF%E7%90%86%E8%AE%BA%E8%80%83%E8%AF%95%E8%AF%95%E5%8D%B7/" title="变电值班员定职考试（四）：变电值班员定职技术理论考试试卷（含答案）">变电值班员定职考试（四）：变电值班员定职技术理论考试试卷（含答案）</a><time datetime="2026-11-27T23:01:00.000Z" title="发表于 2026-11-27 23:01:00">2026-11-27</time></div></div><div class="aside-list-item"><a class="thumbnail" href="/2026/11/27/20261127%E6%97%A5%E8%AE%B0/" title="20261127日记"><img src="/images/lin-cover.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="20261127日记"/></a><div class="content"><a class="title" href="/2026/11/27/20261127%E6%97%A5%E8%AE%B0/" title="20261127日记">20261127日记</a><time datetime="2026-11-27T22:21:53.000Z" title="发表于 2026-11-27 22:21:53">2026-11-27</time></div></div></div></div><div class="card-widget card-tags"><div class="item-headline"><i class="fas fa-tags"></i><span>标签</span></div><div class="card-tag-cloud"><a href="/tags/%E5%AE%89%E8%A7%84%E8%AF%95%E5%8D%B7/" style="font-size: 1.1em; color: #999">安规试卷</a> <a href="/tags/%E9%AB%98%E5%8E%8B%E5%BC%80%E5%85%B3%E6%9F%9C/" style="font-size: 1.1em; color: #999">高压开关柜</a> <a href="/tags/%E7%94%B5%E5%8A%A8%E6%9C%BA%E6%8E%A7%E5%88%B6/" style="font-size: 1.1em; color: #999">电动机控制</a> <a href="/tags/%E5%AE%9E%E6%93%8D%E9%A2%98%E5%BA%93/" style="font-size: 1.4em; color: #99a5b6">实操题库</a> <a href="/tags/%E5%AE%89%E5%85%A8%E7%94%A8%E5%85%B7/" style="font-size: 1.1em; color: #999">安全用具</a> <a href="/tags/%E7%89%B5%E5%BC%95%E5%8F%98%E7%94%B5%E6%89%80/" style="font-size: 1.1em; color: #999">牵引变电所</a> <a href="/tags/%E7%94%B5%E8%B7%AF%E6%8E%A5%E7%BA%BF/" style="font-size: 1.1em; color: #999">电路接线</a> <a href="/tags/%E5%BA%94%E6%80%A5%E5%A4%84%E7%BD%AE/" style="font-size: 1.1em; color: #999">应急处置</a> <a href="/tags/%E6%8C%87%E9%92%88%E5%BC%8F%E4%B8%87%E7%94%A8%E8%A1%A8/" style="font-size: 1.1em; color: #999">指针式万用表</a> <a href="/tags/%E6%9F%B1%E4%B8%8A%E5%8F%98%E5%8E%8B%E5%99%A8/" style="font-size: 1.1em; color: #999">柱上变压器</a> <a href="/tags/%E9%9A%90%E6%82%A3%E6%8E%92%E6%9F%A5/" style="font-size: 1.1em; color: #999">隐患排查</a> <a href="/tags/%E5%8F%98%E7%94%B5%E5%80%BC%E7%8F%AD%E5%91%98/" style="font-size: 1.3em; color: #99a1ac">变电值班员</a> <a href="/tags/%E8%B7%8C%E8%90%BD%E5%BC%8F%E7%86%94%E6%96%AD%E5%99%A8/" style="font-size: 1.1em; color: #999">跌落式熔断器</a> <a href="/tags/%E5%AE%9A%E8%81%8C%E8%80%83%E8%AF%95/" style="font-size: 1.3em; color: #99a1ac">定职考试</a> <a href="/tags/%E5%80%92%E9%97%B8%E6%93%8D%E4%BD%9C/" style="font-size: 1.2em; color: #999da3">倒闸操作</a> <a href="/tags/%E8%A7%A6%E7%94%B5%E6%80%A5%E6%95%91/" style="font-size: 1.1em; color: #999">触电急救</a> <a href="/tags/%E9%AB%98%E5%8E%8B%E7%94%B5%E5%B7%A5%E8%AF%81/" style="font-size: 1.4em; color: #99a5b6">高压电工证</a> <a href="/tags/%E9%9A%8F%E5%BF%83%E8%AE%B0/" style="font-size: 1.5em; color: #99a9bf">随心记</a> <a href="/tags/%E6%8A%80%E6%9C%AF%E7%90%86%E8%AE%BA%E8%AF%95%E5%8D%B7/" style="font-size: 1.1em; color: #999">技术理论试卷</a> <a href="/tags/%E6%B8%B8%E6%B3%B3%E8%B5%9A%E9%92%B1%E6%80%9D%E8%80%83/" style="font-size: 1.1em; color: #999">游泳赚钱思考</a></div></div><div class="card-widget card-archives">
    <div class="item-headline">
      <i class="fas fa-archive"></i>
      <span>归档</span>
      
    </div>
  
    <ul class="card-archive-list">
      
        <li class="card-archive-list-item">
          <a class="card-archive-list-link" href="/archives/2026/11/">
            <span class="card-archive-list-date">
              十一月 2026
            </span>
            <span class="card-archive-list-count">37</span>
          </a>
        </li>
      
        <li class="card-archive-list-item">
          <a class="card-archive-list-link" href="/archives/2026/10/">
            <span class="card-archive-list-date">
              十月 2026
            </span>
            <span class="card-archive-list-count">27</span>
          </a>
        </li>
      
        <li class="card-archive-list-item">
          <a class="card-archive-list-link" href="/archives/2026/07/">
            <span class="card-archive-list-date">
              七月 2026
            </span>
            <span class="card-archive-list-count">2</span>
          </a>
        </li>
      
        <li class="card-archive-list-item">
          <a class="card-archive-list-link" href="/archives/2025/03/">
            <span class="card-archive-list-date">
              三月 2025
            </span>
            <span class="card-archive-list-count">1</span>
          </a>
        </li>
      
    </ul>
  </div><div class="card-widget card-webinfo"><div class="item-headline"><i class="fas fa-chart-line"></i><span>网站信息</span></div><div class="webinfo"><div class="webinfo-item"><div class="item-name">文章数目 :</div><div class="item-count">67</div></div><div class="webinfo-item"><div class="item-name">本站访客数 :</div><div class="item-count" id="busuanzi_value_site_uv"><i class="fa-solid fa-spinner fa-spin"></i></div></div><div class="webinfo-item"><div class="item-name">本站总浏览量 :</div><div class="item-count" id="busuanzi_value_site_pv"><i class="fa-solid fa-spinner fa-spin"></i></div></div><div class="webinfo-item"><div class="item-name">最后更新时间 :</div><div class="item-count" id="last-push-date" data-lastPushDate="2026-11-27T15:14:16.448Z"><i class="fa-solid fa-spinner fa-spin"></i></div></div></div></div></div></div></main><footer id="footer"><div class="footer-other"><div class="footer-copyright"><span class="copyright">&copy;&nbsp;2020 - 2026 By Lambert</span></div></div></footer></div><div id="rightside"><div id="rightside-config-hide"><button id="darkmode" type="button" title="日间和夜间模式切换"><i class="fas fa-adjust"></i></button><button id="hide-aside-btn" type="button" title="单栏和双栏切换"><i class="fas fa-arrows-alt-h"></i></button></div><div id="rightside-config-show"><button id="rightside-config" type="button" title="设置"><i class="fas fa-cog fa-spin"></i></button><button id="go-up" type="button" title="回到顶部"><span class="scroll-percent"></span><i class="fas fa-arrow-up"></i></button></div></div><div><script src="/js/utils.js?v=5.5.5"></script><script src="/js/main.js?v=5.5.5"></script><div class="js-pjax"><script>(() => {
  const parseViewBox = viewBox => {
    if (!viewBox) return null
    const parts = viewBox.trim().split(/[\s,]+/).map(n => Number(n))
    if (parts.length !== 4 || parts.some(n => Number.isNaN(n))) return null
    return parts
  }

  const getSvgViewBox = svg => {
    const attr = parseViewBox(svg.getAttribute('viewBox'))
    if (attr) return attr

    // Fallback: use bbox to build a viewBox
    try {
      const bbox = svg.getBBox()
      if (bbox && bbox.width && bbox.height) return [bbox.x, bbox.y, bbox.width, bbox.height]
    } catch (e) {
      // getBBox may fail on some edge cases; ignore
    }

    const w = Number(svg.getAttribute('width')) || 0
    const h = Number(svg.getAttribute('height')) || 0
    if (w > 0 && h > 0) return [0, 0, w, h]
    return [0, 0, 100, 100]
  }

  const setSvgViewBox = (svg, vb) => {
    svg.setAttribute('viewBox', `${vb[0]} ${vb[1]} ${vb[2]} ${vb[3]}`)
  }

  const clamp = (v, min, max) => Math.max(min, Math.min(max, v))

  const openSvgInNewTab = ({ source, initViewBox }) => {
    const getClonedSvg = () => {
      if (typeof source === 'string') {
        const template = document.createElement('template')
        template.innerHTML = source.trim()
        const svg = template.content.querySelector('svg')
        return svg ? svg.cloneNode(true) : null
      }
      if (source && typeof source.cloneNode === 'function') {
        return source.cloneNode(true)
      }
      return null
    }

    const clone = getClonedSvg()
    if (!clone) return
    if (initViewBox && initViewBox.length === 4) {
      clone.setAttribute('viewBox', initViewBox.join(' '))
    }
    if (!clone.getAttribute('xmlns')) clone.setAttribute('xmlns', 'http://www.w3.org/2000/svg')
    if (!clone.getAttribute('xmlns:xlink') && clone.outerHTML.includes('xlink:')) {
      clone.setAttribute('xmlns:xlink', 'http://www.w3.org/1999/xlink')
    }
    // inject background to match current theme
    const isDark = document.documentElement.getAttribute('data-theme') === 'dark'
    const bg = getComputedStyle(document.body).backgroundColor || (isDark ? '#1e1e1e' : '#ffffff')
    if (!clone.style.background) clone.style.background = bg

    const serializer = new XMLSerializer()
    const svgSource = serializer.serializeToString(clone)
    const htmlSource = `<!doctype html><html><head><meta charset="utf-8" />
      <style>
        html, body { width: 100%; height: 100%; margin: 0; display: flex; align-items: center; justify-content: center; background: ${bg}; }
        svg { max-width: 100%; max-height: 100%; height: auto; width: auto; }
      </style>
      </head><body>${svgSource}</body></html>`
    const blob = new Blob([htmlSource], { type: 'text/html;charset=utf-8' })
    const url = URL.createObjectURL(blob)
    window.open(url, '_blank', 'noopener')
    setTimeout(() => URL.revokeObjectURL(url), 30000)
  }

  const attachMermaidViewerButton = wrap => {
    let btn = wrap.querySelector('.mermaid-open-btn')
    if (!btn) {
      btn = document.createElement('button')
      btn.type = 'button'
      btn.className = 'mermaid-open-btn'
      wrap.appendChild(btn)
    }

    btn.innerHTML = '<i class="fa fa-search fa-fw" aria-hidden="true"></i>'

    if (!btn.__mermaidViewerBound) {
      btn.addEventListener('click', e => {
        e.preventDefault()
        e.stopPropagation()
        const svg = wrap.__mermaidOriginalSvg || wrap.querySelector('svg')
        if (!svg) return
        const initViewBox = wrap.__mermaidInitViewBox
        if (typeof svg === 'string') {
          openSvgInNewTab({ source: svg, initViewBox })
          return
        }
        openSvgInNewTab({ source: svg, initViewBox })
      })
      btn.__mermaidViewerBound = true
    }
  }

  // Zoom around a point (px, py) in the SVG viewport (in viewBox coordinates)
  const zoomAtPoint = (vb, factor, px, py) => {
    const w = vb[2] * factor
    const h = vb[3] * factor
    const nx = px - (px - vb[0]) * factor
    const ny = py - (py - vb[1]) * factor
    return [nx, ny, w, h]
  }

  const initMermaidGestures = wrap => {
    const svg = wrap.querySelector('svg')
    if (!svg) return

    // Ensure viewBox exists so gestures always work
    const initVb = getSvgViewBox(svg)
    wrap.__mermaidInitViewBox = initVb
    wrap.__mermaidCurViewBox = initVb.slice()
    setSvgViewBox(svg, initVb)

    // Avoid binding multiple times on themeChange/pjax
    if (wrap.__mermaidGestureBound) return
    wrap.__mermaidGestureBound = true

    // Helper: map client (viewport) coordinate -> viewBox coordinate
    const clientToViewBox = (clientX, clientY) => {
      const rect = svg.getBoundingClientRect()
      const vb = wrap.__mermaidCurViewBox || getSvgViewBox(svg)
      const x = vb[0] + (clientX - rect.left) * (vb[2] / rect.width)
      const y = vb[1] + (clientY - rect.top) * (vb[3] / rect.height)
      return { x, y, rect, vb }
    }

    const state = {
      pointers: new Map(),
      startVb: null,
      startDist: 0,
      startCenter: null
    }

    const clampVb = vb => {
      const init = wrap.__mermaidInitViewBox || vb
      const minW = init[2] * 0.1
      const maxW = init[2] * 10
      const minH = init[3] * 0.1
      const maxH = init[3] * 10
      vb[2] = clamp(vb[2], minW, maxW)
      vb[3] = clamp(vb[3], minH, maxH)
      return vb
    }

    const setCurVb = vb => {
      vb = clampVb(vb)
      wrap.__mermaidCurViewBox = vb
      setSvgViewBox(svg, vb)
    }

    const onPointerDown = e => {
      // Allow only primary button for mouse
      if (e.pointerType === 'mouse' && e.button !== 0) return
      svg.setPointerCapture(e.pointerId)
      state.pointers.set(e.pointerId, { x: e.clientX, y: e.clientY })

      if (state.pointers.size === 1) {
        state.startVb = (wrap.__mermaidCurViewBox || getSvgViewBox(svg)).slice()
      } else if (state.pointers.size === 2) {
        const pts = [...state.pointers.values()]
        const dx = pts[0].x - pts[1].x
        const dy = pts[0].y - pts[1].y
        state.startDist = Math.hypot(dx, dy)
        state.startVb = (wrap.__mermaidCurViewBox || getSvgViewBox(svg)).slice()
        state.startCenter = { x: (pts[0].x + pts[1].x) / 2, y: (pts[0].y + pts[1].y) / 2 }
      }
    }

    const onPointerMove = e => {
      if (!state.pointers.has(e.pointerId)) return
      state.pointers.set(e.pointerId, { x: e.clientX, y: e.clientY })

      // Pan with 1 pointer
      if (state.pointers.size === 1 && state.startVb) {
        const p = [...state.pointers.values()][0]
        const prev = { x: e.clientX - e.movementX, y: e.clientY - e.movementY }
        // movementX/Y unreliable on touch, compute from stored last position
        const last = wrap.__mermaidLastSinglePointer || p
        const dxClient = p.x - last.x
        const dyClient = p.y - last.y
        wrap.__mermaidLastSinglePointer = p

        const { rect } = clientToViewBox(p.x, p.y)
        const vb = (wrap.__mermaidCurViewBox || getSvgViewBox(svg)).slice()
        const dx = dxClient * (vb[2] / rect.width)
        const dy = dyClient * (vb[3] / rect.height)
        setCurVb([vb[0] - dx, vb[1] - dy, vb[2], vb[3]])
        return
      }

      // Pinch zoom with 2 pointers
      if (state.pointers.size === 2 && state.startVb && state.startDist > 0) {
        const pts = [...state.pointers.values()]
        const dx = pts[0].x - pts[1].x
        const dy = pts[0].y - pts[1].y
        const dist = Math.hypot(dx, dy)
        if (!dist) return
        const factor = state.startDist / dist // dist bigger => zoom in (viewBox smaller)

        const cx = (pts[0].x + pts[1].x) / 2
        const cy = (pts[0].y + pts[1].y) / 2
        const centerClient = { x: cx, y: cy }

        const pxy = clientToViewBox(centerClient.x, centerClient.y)
        const cpx = pxy.x
        const cpy = pxy.y

        const vb = zoomAtPoint(state.startVb, factor, cpx, cpy)
        setCurVb(vb)
      }
    }

    const onPointerUpOrCancel = e => {
      state.pointers.delete(e.pointerId)
      if (state.pointers.size === 0) {
        state.startVb = null
        state.startDist = 0
        state.startCenter = null
        wrap.__mermaidLastSinglePointer = null
      } else if (state.pointers.size === 1) {
        // reset single pointer baseline to avoid jump
        wrap.__mermaidLastSinglePointer = [...state.pointers.values()][0]
      }
    }

    // Wheel zoom (mouse/trackpad)
    const onWheel = e => {
      // ctrlKey on mac trackpad pinch; we treat both as zoom
      e.preventDefault()
      const delta = e.deltaY
      const zoomFactor = delta > 0 ? 1.1 : 0.9
      const { x, y } = clientToViewBox(e.clientX, e.clientY)
      const vb = (wrap.__mermaidCurViewBox || getSvgViewBox(svg)).slice()
      setCurVb(zoomAtPoint(vb, zoomFactor, x, y))
    }

    const onDblClick = () => {
      const init = wrap.__mermaidInitViewBox
      if (!init) return
      wrap.__mermaidCurViewBox = init.slice()
      setSvgViewBox(svg, init)
    }

    svg.addEventListener('pointerdown', onPointerDown)
    svg.addEventListener('pointermove', onPointerMove)
    svg.addEventListener('pointerup', onPointerUpOrCancel)
    svg.addEventListener('pointercancel', onPointerUpOrCancel)
    svg.addEventListener('wheel', onWheel, { passive: false })
    svg.addEventListener('dblclick', onDblClick)
  }

  const runMermaid = ele => {
    window.loadMermaid = true
    const theme = document.documentElement.getAttribute('data-theme') === 'dark' ? 'dark' : 'default'

    ele.forEach((item, index) => {
      const mermaidSrc = item.firstElementChild

      // Clear old render (themeChange/pjax will rerun)
      const oldSvg = item.querySelector('svg')
      if (oldSvg) oldSvg.remove()
      item.__mermaidGestureBound = false

      const config = mermaidSrc.dataset.config ? JSON.parse(mermaidSrc.dataset.config) : {}
      if (!config.theme) {
        config.theme = theme
      }
      const mermaidThemeConfig = `%%{init: ${JSON.stringify(config)}}%%\n`
      const mermaidID = `mermaid-${index}`
      const mermaidDefinition = mermaidThemeConfig + mermaidSrc.textContent

      const renderFn = mermaid.render(mermaidID, mermaidDefinition)
      const renderMermaid = svg => {
        mermaidSrc.insertAdjacentHTML('afterend', svg)
        if (true) initMermaidGestures(item)
        item.__mermaidOriginalSvg = svg
        if (true) attachMermaidViewerButton(item)
      }


      // mermaid v9 and v10 compatibility
      typeof renderFn === 'string' ? renderMermaid(renderFn) : renderFn.then(({ svg }) => renderMermaid(svg))
    })
  }

  const codeToMermaid = () => {
    const codeMermaidEle = document.querySelectorAll('pre > code.mermaid')
    if (codeMermaidEle.length === 0) return

    codeMermaidEle.forEach(ele => {
      const preEle = document.createElement('pre')
      preEle.className = 'mermaid-src'
      preEle.hidden = true
      preEle.textContent = ele.textContent
      const newEle = document.createElement('div')
      newEle.className = 'mermaid-wrap'
      newEle.appendChild(preEle)
      ele.parentNode.replaceWith(newEle)
    })
  }

  const loadMermaid = () => {
    if (false) codeToMermaid()
    const $mermaid = document.querySelectorAll('#article-container .mermaid-wrap')
    if ($mermaid.length === 0) return

    const runMermaidFn = () => runMermaid($mermaid)
    btf.addGlobalFn('themeChange', runMermaidFn, 'mermaid')
    window.loadMermaid ? runMermaidFn() : btf.getScript('https://cdn.jsdelivr.net/npm/mermaid@11.15.0/dist/mermaid.min.js').then(runMermaidFn)
  }

  btf.addGlobalFn('encrypt', loadMermaid, 'mermaid')
  window.pjax ? loadMermaid() : document.addEventListener('DOMContentLoaded', loadMermaid)
})()</script></div><script src="/js/custom.js"></script><canvas class="fireworks" mobile="false"></canvas><script src="https://cdn.jsdelivr.net/npm/butterfly-extsrc@1.1.6/dist/fireworks.min.js"></script><script async data-pjax src="//busuanzi.ibruce.info/busuanzi/2.3/busuanzi.pure.mini.js"></script></div></body></html>